{"connection":{"default_port":502,"default_unit":1,"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"device_reference":{"32769":"Modulys GP 2.0","33088":"Modulys XM","33152":"Modulys XS MC","33160":"Modulys XS RM","33162":"Modulys XS TC","33280":"Masterys BC+","33536":"Masterys GP4","61440":"Delphys MX Elite+"},"measurement_factor":{"0":"No factor","1":"Factor 10 (one decimal)"}},"flags":{"alarms_0038":{"0":"Imminent stop (A000)","1":"Overload (A001)","10":"On bypass for 1 hour (A010)","11":"Wrong password entered (A011)","12":"Maintenance alarm (A012)","13":"Remote service alarm (A013)","14":"Remote service preventive alarm (A014)","15":"General alarm (A015)","2":"Ambient temperature alarm (A002)","3":"Transfer locked (A003)","4":"Transfer impossible (A004)","5":"Insufficient resources (A005)","6":"Redundancy lost (A006)","7":"Output short circuit detected (A007)","8":"Eco mode disabled by UPS (A008)","9":"Energy saver disabled by UPS (A009)"},"alarms_0039":{"0":"Battery disconnected (A016)","1":"Battery discharged (A017)","10":"Insulation fault (A026)","11":"Battery alarm (A027)","12":"Battery preventive alarm (A028)","2":"End of backup time, battery low (A018)","3":"Battery discharging / operating on battery (A019)","4":"Battery temperature alarm (A020)","5":"Battery room alarm (A021)","6":"Battery test failed (A022)"},"alarms_003a":{"0":"Rectifier critical alarm (A032)","1":"Rectifier preventive alarm (A033)","10":"Inverter redundancy alarm (A042)","11":"Imminent redundancy lost (A043)","12":"Consumable alarm (A044)","14":"Parallel board critical alarm (A046)","15":"Parallel board preventive alarm (A047)","3":"Rectifier input supply not OK (A035)","4":"Genset alarm (A036)","5":"Charger critical alarm (A037)","6":"Charger preventive alarm (A038)","8":"Inverter critical alarm (A040)","9":"Inverter preventive alarm (A041)"},"alarms_003b":{"0":"Bypass critical alarm (A048)","1":"Bypass preventive alarm (A049)","11":"UPS power off (A059)","12":"Wrong configuration (A060)","13":"Internal / communication failure (A061)","14":"Option board alarm (A062)","15":"Spare part not compatible (A063)","2":"Bypass input supply not OK (A050)","3":"Phase rotation fault (A051)","4":"Bypass backfeed detected (A052)","5":"Transformer alarm (A053)","6":"Fan failure (A054)","7":"ACS alarm (A055)","8":"Maintenance bypass alarm (A056)","9":"Internal backfeed detected (A057)"},"dc_storage":{"0":"Battery present"},"environment":{"6":"Without bypass"},"functions":{"0":"Eco mode enabled","1":"Energy saver enabled","3":"Genset present","6":"Standby schedule"},"permissions_1":{"0":"Remote commands permitted (P000)"},"permissions_2":{"0":"Eco mode on permitted (P016)","1":"Eco mode off permitted (P017)","12":"Battery test permitted (P028)","15":"Alarm reset permitted (P031)"},"status_0030":{"0":"Load protected by inverter (S000)","10":"Line-interactive mode (S010)","11":"Operating (S011)","12":"Available (S012)","13":"On standby (S013)","14":"Isolated (S014)","15":"Maintenance alert (S015)","2":"Load supplied by automatic bypass (S002)","3":"Load supplied by maintenance bypass (S003)","4":"Load off (S004)","6":"In eco mode (S006)","7":"Energy saver (S007)","9":"Service mode (S009)"},"status_0031":{"0":"Output breaker closed (S016)","1":"Maintenance bypass breaker closed (S017)","10":"Automatic start in progress; Masterys BC+ / GP4 - auto-test procedure in progress (S026)","11":"Maintenance bypass procedure in progress (S027)","12":"UPS off procedure in progress (S028)","14":"Auto-test procedure in progress (S030)","15":"Alarm acknowledge request (S031)","2":"External output breaker closed (S018)","4":"Rectifier input breaker (S020)","5":"Bypass input breaker (S021)","6":"External output breaker closed (S022)","7":"Genset on (S023)"},"status_0032":{"0":"Battery OK (S032)","1":"Battery charged (S033)","2":"Battery test in progress (S034)","3":"Battery test scheduled (S035)","4":"Battery charging (S036)","5":"Battery test interrupted (S037)","6":"Floating voltage reduced (S038)"},"status_0033":{"0":"Rectifier input supply present (S048)","1":"Rectifier on (S049)","10":"Bypass input and inverter synchronised (S058)","2":"Charger on (S050)","4":"Inverter on (S052)","5":"Inverter switch on (S053)","8":"Bypass input supply present (S056)","9":"Bypass static switch closed (S057)"},"status_0034":{"0":"Card in slot 1 present (S064)","1":"Card in slot 2 present (S065)","10":"Programmable S074","11":"Programmable S075","12":"Programmable S076","13":"Programmable S077","14":"Programmable S078","15":"Programmable S079","6":"Profile login 1 (S070)","7":"Profile login 2 (S071)","8":"Programmable S072","9":"Programmable S073"},"status_0035":{"2":"UPS in line-interactive operation (S082; Delphys MX Elite+; programmable on Masterys)","4":"Backfeed protection open (S084; Delphys MX Elite+; programmable on Masterys)"},"units_available":{"0":"Unit / module 1 available (S112)","1":"Unit / module 2 available (S113)","10":"Module 11 available (S122)","11":"Module 12 available (S123)","12":"Module 13 available (S124)","13":"Bypass available (S125)","2":"Unit / module 3 available (S114)","3":"Unit / module 4 available (S115)","4":"Unit / module 5 available (S116)","5":"Unit / module 6 available (S117)","6":"Unit / module 7 available (S118)","7":"Unit / module 8 available (S119)","8":"Module 9 available (S120)","9":"Module 10 available (S121)"},"units_general_alarm":{"0":"Unit / module 1 general alarm (A096)","1":"Unit / module 2 general alarm (A097)","10":"Module 11 general alarm (A106)","11":"Module 12 general alarm (A107)","12":"Module 13 general alarm (A108)","13":"Bypass general alarm (A109)","2":"Unit / module 3 general alarm (A098)","3":"Unit / module 4 general alarm (A099)","4":"Unit / module 5 general alarm (A100)","5":"Unit / module 6 general alarm (A101)","6":"Unit / module 7 general alarm (A102)","7":"Unit / module 8 general alarm (A103)","8":"Module 9 general alarm (A104)","9":"Module 10 general alarm (A105)"},"units_imminent_stop":{"0":"Unit / module 1 imminent stop (A112)","1":"Unit / module 2 imminent stop (A113)","10":"Module 11 imminent stop (A122)","11":"Module 12 imminent stop (A123)","12":"Module 13 imminent stop (A124)","13":"Bypass imminent stop (A125)","2":"Unit / module 3 imminent stop (A114)","3":"Unit / module 4 imminent stop (A115)","4":"Unit / module 5 imminent stop (A116)","5":"Unit / module 6 imminent stop (A117)","6":"Unit / module 7 imminent stop (A118)","7":"Unit / module 8 imminent stop (A119)","8":"Module 9 imminent stop (A120)","9":"Module 10 imminent stop (A121)"},"units_operating":{"0":"Unit / module 1 operating (S096)","1":"Unit / module 2 operating (S097)","10":"Module 11 operating (S106)","11":"Module 12 operating (S107)","12":"Module 13 operating (S108)","13":"Bypass operating (S109)","2":"Unit / module 3 operating (S098)","3":"Unit / module 4 operating (S099)","4":"Unit / module 5 operating (S100)","5":"Unit / module 6 operating (S101)","6":"Unit / module 7 operating (S102)","7":"Unit / module 8 operating (S103)","8":"Module 9 operating (S104)","9":"Module 10 operating (S105)"}},"id":"socomec-ups","identify":{"checks":[{"address":15,"in":[32769,33088,33152,33160,33162,33280,33536,61440],"table":"holding","type":"u16"}],"serial":{"address":16,"length":10,"table":"holding","type":"str"}},"kind":"ups","manufacturer":"Socomec","modbusspec":0,"models":[{"id":"modulys_gp","match":{"address":15,"equals":32769,"table":"holding","type":"u16"},"name":"Modulys GP 2.0"},{"id":"modulys_xm","match":{"address":15,"equals":33088,"table":"holding","type":"u16"},"name":"Modulys XM"},{"id":"modulys_xs","match":{"address":15,"in":[33152,33160,33162],"table":"holding","type":"u16"},"name":"Modulys XS"},{"id":"masterys_bc","match":{"address":15,"equals":33280,"table":"holding","type":"u16"},"name":"Masterys BC+"},{"id":"masterys_gp4","match":{"address":15,"equals":33536,"table":"holding","type":"u16"},"name":"Masterys GP4"},{"id":"delphys_mx_elite","match":{"address":15,"equals":61440,"table":"holding","type":"u16"},"name":"Delphys MX Elite+"}],"name":"UPS (Modulys GP 2.0 / XM / XS, Masterys BC+ / GP4, Delphys MX Elite+)","points":[{"address":1,"bits":[8,15],"key":"x.installation_code","label":"UPS installation code","poll":"slow","table":"holding","type":"u16"},{"address":1,"bits":[0,7],"key":"x.device_type","label":"Device type","poll":"slow","table":"holding","type":"u16"},{"address":2,"key":"x.device_count","label":"Number of devices in level −1","poll":"slow","table":"holding","type":"u16"},{"address":3,"key":"x.device_positions","label":"Position of devices present","poll":"slow","table":"holding","type":"u16"},{"address":4,"key":"x.device_number","label":"Device number","poll":"slow","table":"holding","type":"u16"},{"address":5,"key":"x.nominal_apparent_power","label":"Nominal kVA","poll":"slow","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":6,"key":"x.nominal_power","label":"Nominal kW","poll":"slow","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":7,"bits":[8,15],"key":"x.input_phases","label":"Input phases","poll":"slow","table":"holding","type":"u16"},{"address":7,"bits":[0,7],"key":"x.output_phases","label":"Output phases","poll":"slow","table":"holding","type":"u16"},{"address":8,"flags":"functions","key":"x.functions","label":"Functions configured","models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"poll":"slow","table":"holding","type":"u16"},{"address":9,"flags":"environment","key":"x.environment","label":"Environment","models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"poll":"slow","table":"holding","type":"u16"},{"address":10,"flags":"dc_storage","key":"x.dc_storage","label":"DC storage / UPS backup","poll":"slow","table":"holding","type":"u16"},{"address":14,"enum":"measurement_factor","key":"x.measurement_factor","label":"Measurements factor","poll":"slow","table":"holding","type":"u16"},{"address":15,"enum":"device_reference","key":"x.device_reference","label":"Device reference code","poll":"slow","table":"holding","type":"u16"},{"address":16,"key":"serial","label":"Serial number","length":10,"poll":"slow","table":"holding","type":"str"},{"address":26,"key":"x.socomec_reference","label":"Socomec reference (range name)","length":10,"poll":"slow","table":"holding","type":"str"},{"address":36,"key":"x.user_device_reference","label":"User device reference","length":6,"models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"poll":"slow","table":"holding","type":"str"},{"address":42,"key":"x.user_device_location","label":"User device location","length":6,"models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"poll":"slow","table":"holding","type":"str"},{"address":48,"flags":"status_0030","key":"x.status_output","label":"Status S000–S015 (output, functioning mode, device status)","table":"holding","type":"u16"},{"address":49,"flags":"status_0031","key":"x.status_environment","label":"Status S016–S031 (device environment, procedures)","table":"holding","type":"u16"},{"address":50,"flags":"status_0032","key":"x.status_battery","label":"Status S032–S047 (battery)","table":"holding","type":"u16"},{"address":51,"flags":"status_0033","key":"x.status_power","label":"Status S048–S063 (rectifier, inverter, bypass)","table":"holding","type":"u16"},{"address":52,"flags":"status_0034","key":"x.status_options","label":"Status S064–S079 (options, programmable)","table":"holding","type":"u16"},{"address":53,"flags":"status_0035","key":"x.status_misc","label":"Status S080–S095 (misc. / programmable)","table":"holding","type":"u16"},{"address":54,"flags":"units_operating","key":"x.units_operating","label":"Status S096–S111 (units or modules operating)","table":"holding","type":"u16"},{"address":55,"flags":"units_available","key":"x.units_available","label":"Status S112–S127 (units or modules available)","table":"holding","type":"u16"},{"address":56,"flags":"alarms_0038","key":"x.alarms_load","label":"Alarms A000–A015 (load, mode, service)","table":"holding","type":"u16"},{"address":57,"flags":"alarms_0039","key":"x.alarms_battery","label":"Alarms A016–A031 (battery, DC storage)","table":"holding","type":"u16"},{"address":58,"flags":"alarms_003a","key":"x.alarms_power","label":"Alarms A032–A047 (rectifier, inverter)","table":"holding","type":"u16"},{"address":59,"flags":"alarms_003b","key":"x.alarms_bypass","label":"Alarms A048–A063 (bypass, environment, internal)","table":"holding","type":"u16"},{"address":60,"key":"x.alarms_programmable_1","label":"Alarms A064–A079 (programmable)","models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"table":"holding","type":"u16"},{"address":61,"key":"x.alarms_programmable_2","label":"Alarms A080–A095 (programmable)","models":["masterys_bc","masterys_gp4"],"table":"holding","type":"u16"},{"address":62,"flags":"units_general_alarm","key":"x.units_general_alarm","label":"Alarms A096–A111 (units or modules general alarm)","models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"table":"holding","type":"u16"},{"address":63,"flags":"units_imminent_stop","key":"x.units_imminent_stop","label":"Alarms A112–A127 (units or modules imminent stop)","models":["modulys_gp","modulys_xm","masterys_bc","masterys_gp4"],"table":"holding","type":"u16"},{"address":64,"key":"x.load_rate","label":"Output load rate (M000)","table":"holding","type":"u16","unit":"%"},{"address":65,"key":"x.load_rate_l1","label":"Output load rate L1 (M001)","table":"holding","type":"u16","unit":"%"},{"address":66,"key":"x.load_rate_l2","label":"Output load rate L2 (M002)","table":"holding","type":"u16","unit":"%"},{"address":67,"key":"x.load_rate_l3","label":"Output load rate L3 (M003)","table":"holding","type":"u16","unit":"%"},{"address":68,"key":"apparent_power","label":"Output apparent power (M004)","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":69,"key":"x.output_power","label":"Output active power (M005)","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":70,"key":"l1_current","label":"Output current L1 (M006)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":71,"key":"l2_current","label":"Output current L2 (M007)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":72,"key":"l3_current","label":"Output current L3 (M008)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":74,"key":"l1_voltage","label":"Output voltage L1 (M010)","table":"holding","type":"u16","unit":"V"},{"address":75,"key":"l2_voltage","label":"Output voltage L2 (M011)","table":"holding","type":"u16","unit":"V"},{"address":76,"key":"l3_voltage","label":"Output voltage L3 (M012)","table":"holding","type":"u16","unit":"V"},{"address":77,"key":"frequency","label":"Output frequency (M013)","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":78,"key":"x.output_crest_factor","label":"Output crest factor (M014)","models":["delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16"},{"address":79,"key":"x.ambient_temperature","label":"Ambient temperature (M015)","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":80,"key":"x.battery_voltage_plus","label":"Battery voltage string + (M016)","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":81,"key":"x.battery_voltage_minus","label":"Battery voltage string − (M017)","models":["modulys_gp","modulys_xm","masterys_bc","masterys_gp4"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":82,"key":"x.battery_current_plus","label":"Battery current string + (M018)","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":83,"key":"x.battery_current_minus","label":"Battery current string − (M019)","models":["modulys_gp","modulys_xm","masterys_bc","masterys_gp4"],"scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":85,"key":"x.battery_min_soh","label":"Battery minimum state of health (M021)","models":["delphys_mx_elite"],"table":"holding","type":"u16","verified":false},{"address":86,"key":"battery_soc","label":"Battery capacity (M022)","table":"holding","type":"u16","unit":"%"},{"address":87,"key":"x.battery_capacity_ah","label":"Battery capacity Ah (M023)","scale":0.1,"table":"holding","type":"u16","unit":"Ah"},{"address":88,"key":"x.backup_time","label":"Battery remaining backup time (M024)","table":"holding","type":"u16","unit":"min"},{"address":89,"key":"x.time_on_battery","label":"Time on battery (M025)","table":"holding","type":"u16","unit":"s"},{"address":90,"key":"battery_temperature","label":"Battery temperature (M026)","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":91,"key":"x.battery_temperature_average","label":"Battery temperature average (M027)","models":["modulys_gp","modulys_xm","delphys_mx_elite"],"scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":96,"key":"x.rectifier_voltage_l1","label":"Rectifier input supply voltage L1 (M032)","table":"holding","type":"u16","unit":"V"},{"address":97,"key":"x.rectifier_voltage_l2","label":"Rectifier input supply voltage L2 (M033)","table":"holding","type":"u16","unit":"V"},{"address":98,"key":"x.rectifier_voltage_l3","label":"Rectifier input supply voltage L3 (M034)","table":"holding","type":"u16","unit":"V"},{"address":99,"key":"x.rectifier_frequency","label":"Rectifier input supply frequency (M035)","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":100,"key":"x.rectifier_voltage_l1_l2","label":"Rectifier input supply voltage U12 (M036)","table":"holding","type":"u16","unit":"V"},{"address":101,"key":"x.rectifier_voltage_l2_l3","label":"Rectifier input supply voltage U23 (M037)","table":"holding","type":"u16","unit":"V"},{"address":102,"key":"x.rectifier_voltage_l3_l1","label":"Rectifier input supply voltage U31 (M038)","table":"holding","type":"u16","unit":"V"},{"address":103,"key":"x.bypass_voltage_l1","label":"Bypass input supply voltage L1 (M039)","table":"holding","type":"u16","unit":"V"},{"address":104,"key":"x.bypass_voltage_l2","label":"Bypass input supply voltage L2 (M040)","table":"holding","type":"u16","unit":"V"},{"address":105,"key":"x.bypass_voltage_l3","label":"Bypass input supply voltage L3 (M041)","table":"holding","type":"u16","unit":"V"},{"address":106,"key":"x.bypass_frequency","label":"Bypass input supply frequency (M042)","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":107,"key":"x.bypass_voltage_l1_l2","label":"Bypass input supply voltage U12 (M043)","table":"holding","type":"u16","unit":"V"},{"address":108,"key":"x.bypass_voltage_l2_l3","label":"Bypass input supply voltage U23 (M044)","table":"holding","type":"u16","unit":"V"},{"address":109,"key":"x.bypass_voltage_l3_l1","label":"Bypass input supply voltage U31 (M045)","table":"holding","type":"u16","unit":"V"},{"address":112,"key":"x.output_apparent_power_l1","label":"Output apparent power L1 (M048)","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":113,"key":"x.output_apparent_power_l2","label":"Output apparent power L2 (M049)","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":114,"key":"x.output_apparent_power_l3","label":"Output apparent power L3 (M050)","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":115,"key":"x.output_power_l1","label":"Output active power L1 (M051)","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":116,"key":"x.output_power_l2","label":"Output active power L2 (M052)","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":117,"key":"x.output_power_l3","label":"Output active power L3 (M053)","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":118,"key":"x.output_voltage_l1_l2","label":"Output voltage U12 (M054)","table":"holding","type":"u16","unit":"V"},{"address":119,"key":"x.output_voltage_l2_l3","label":"Output voltage U23 (M055)","table":"holding","type":"u16","unit":"V"},{"address":120,"key":"x.output_voltage_l3_l1","label":"Output voltage U31 (M056)","table":"holding","type":"u16","unit":"V"},{"address":121,"key":"x.output_power_factor_l1","label":"Output power factor L1 (M057)","models":["delphys_mx_elite"],"scale":0.01,"table":"holding","type":"s16","verified":false},{"address":122,"key":"x.output_power_factor_l2","label":"Output power factor L2 (M058)","models":["delphys_mx_elite"],"scale":0.01,"table":"holding","type":"s16","verified":false},{"address":123,"key":"x.output_power_factor_l3","label":"Output power factor L3 (M059)","models":["delphys_mx_elite"],"scale":0.01,"table":"holding","type":"s16","verified":false},{"address":124,"key":"x.output_crest_factor_l1","label":"Output crest factor L1 (M060)","models":["delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16"},{"address":125,"key":"x.output_crest_factor_l2","label":"Output crest factor L2 (M061)","models":["delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16"},{"address":126,"key":"x.output_crest_factor_l3","label":"Output crest factor L3 (M062)","models":["delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16"},{"address":128,"key":"x.rectifier_current_l1","label":"Rectifier input current L1 (M064)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":129,"key":"x.rectifier_current_l2","label":"Rectifier input current L2 (M065)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":130,"key":"x.rectifier_current_l3","label":"Rectifier input current L3 (M066)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":131,"key":"x.rectifier_power_l1","label":"Rectifier active power L1 (M067)","models":["modulys_gp","modulys_xm","masterys_bc","masterys_gp4","delphys_mx_elite"],"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":132,"key":"x.rectifier_power_l2","label":"Rectifier active power L2 (M068)","models":["modulys_gp","modulys_xm","masterys_bc","masterys_gp4","delphys_mx_elite"],"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":133,"key":"x.rectifier_power_l3","label":"Rectifier active power L3 (M069)","models":["modulys_gp","modulys_xm","masterys_bc","masterys_gp4","delphys_mx_elite"],"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":134,"key":"x.bypass_current_l1","label":"Bypass input current L1 (M070)","models":["modulys_gp","modulys_xm","delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":135,"key":"x.bypass_current_l2","label":"Bypass input current L2 (M071)","models":["modulys_gp","modulys_xm","delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":136,"key":"x.bypass_current_l3","label":"Bypass input current L3 (M072)","models":["modulys_gp","modulys_xm","delphys_mx_elite"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":137,"key":"x.bypass_power_l1","label":"Bypass power L1 (M073)","models":["modulys_gp","modulys_xm"],"scale":100,"table":"holding","type":"u16","unit":"W"},{"address":138,"key":"x.bypass_power_l2","label":"Bypass power L2 (M074)","models":["modulys_gp","modulys_xm"],"scale":100,"table":"holding","type":"u16","unit":"W"},{"address":139,"key":"x.bypass_power_l3","label":"Bypass power L3 (M075)","models":["modulys_gp","modulys_xm"],"scale":100,"table":"holding","type":"u16","unit":"W"},{"address":192,"key":"x.managed_m000","label":"Measurements managed M000–M015","poll":"slow","table":"holding","type":"u16"},{"address":193,"key":"x.managed_m016","label":"Measurements managed M016–M031","poll":"slow","table":"holding","type":"u16"},{"address":194,"key":"x.managed_m032","label":"Measurements managed M032–M047","poll":"slow","table":"holding","type":"u16"},{"address":195,"key":"x.managed_m048","label":"Measurements managed M048–M063","poll":"slow","table":"holding","type":"u16"},{"address":196,"key":"x.managed_m064","label":"Measurements managed M064–M079","poll":"slow","table":"holding","type":"u16"},{"address":199,"flags":"permissions_1","key":"x.permissions_1","label":"Command permissions P000–P015","models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"poll":"slow","table":"holding","type":"u16"},{"address":200,"flags":"permissions_2","key":"x.permissions_2","label":"Command permissions P016–P031","models":["modulys_gp","modulys_xm","modulys_xs","masterys_bc","masterys_gp4"],"poll":"slow","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Imminent stop (A000)","when":{"bit":0,"key":"x.alarms_load"}},{"kind":"warning","text":"Overload (A001)","when":{"bit":1,"key":"x.alarms_load"}},{"kind":"warning","text":"Ambient temperature alarm (A002)","when":{"bit":2,"key":"x.alarms_load"}},{"kind":"warning","text":"Transfer impossible (A004)","when":{"bit":4,"key":"x.alarms_load"}},{"kind":"warning","text":"Redundancy lost (A006)","when":{"bit":6,"key":"x.alarms_load"}},{"kind":"fault","text":"Output short circuit detected (A007)","when":{"bit":7,"key":"x.alarms_load"}},{"kind":"warning","text":"Maintenance alarm (A012)","when":{"bit":12,"key":"x.alarms_load"}},{"kind":"warning","text":"General alarm (A015)","when":{"bit":15,"key":"x.alarms_load"}},{"kind":"warning","text":"Battery disconnected (A016)","when":{"bit":0,"key":"x.alarms_battery"}},{"kind":"warning","text":"Battery discharged (A017)","when":{"bit":1,"key":"x.alarms_battery"}},{"kind":"warning","text":"End of backup time, battery low (A018)","when":{"bit":2,"key":"x.alarms_battery"}},{"kind":"backup_mode","text":"Operating on battery (A019)","when":{"bit":3,"key":"x.alarms_battery"}},{"kind":"warning","text":"Battery temperature alarm (A020)","when":{"bit":4,"key":"x.alarms_battery"}},{"kind":"warning","text":"Battery test failed (A022)","when":{"bit":6,"key":"x.alarms_battery"}},{"kind":"warning","text":"Insulation fault (A026)","when":{"bit":10,"key":"x.alarms_battery"}},{"kind":"warning","text":"Battery alarm (A027)","when":{"bit":11,"key":"x.alarms_battery"}},{"kind":"fault","text":"Rectifier critical alarm (A032)","when":{"bit":0,"key":"x.alarms_power"}},{"kind":"warning","text":"Rectifier preventive alarm (A033)","when":{"bit":1,"key":"x.alarms_power"}},{"kind":"mains_lost","text":"Rectifier input supply not OK (A035)","when":{"bit":3,"key":"x.alarms_power"}},{"kind":"fault","text":"Charger critical alarm (A037)","when":{"bit":5,"key":"x.alarms_power"}},{"kind":"warning","text":"Charger preventive alarm (A038)","when":{"bit":6,"key":"x.alarms_power"}},{"kind":"fault","text":"Inverter critical alarm (A040)","when":{"bit":8,"key":"x.alarms_power"}},{"kind":"warning","text":"Inverter preventive alarm (A041)","when":{"bit":9,"key":"x.alarms_power"}},{"kind":"fault","text":"Bypass critical alarm (A048)","when":{"bit":0,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Bypass preventive alarm (A049)","when":{"bit":1,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Bypass input supply not OK (A050)","when":{"bit":2,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Phase rotation fault (A051)","when":{"bit":3,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Bypass backfeed detected (A052)","when":{"bit":4,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Fan failure (A054)","when":{"bit":6,"key":"x.alarms_bypass"}},{"kind":"warning","text":"UPS power off (A059)","when":{"bit":11,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Wrong configuration (A060)","when":{"bit":12,"key":"x.alarms_bypass"}},{"kind":"warning","text":"Internal / communication failure (A061)","when":{"bit":13,"key":"x.alarms_bypass"}}],"sources":[{"title":"Modbus RTU / Modbus TCP installation and operating manual for Modulys GP 2.0, Modulys XM, Masterys GP4, Masterys BC+ and Modulys XS UPS"},{"title":"Modbus RTU / Modbus TCP via NET VISION option box for DELPHYS MX Elite+ UPS – installation and operating manual"}]}
