{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"disable_power":{"0":"Power output enabled","1":"Power output disabled"},"firmware_version":{"53250":"D002","53251":"D003"},"hardware_failure_cause":{"1":"AC contactor failure","10752":"Power stage trip","11008":"Hardware interlock fault","128":"IGBT temperature","2":"Voltage sense failure","2048":"Power stage wake-up failure","256":"Power stage error","2816":"Parameter configuration failure","3072":"Parameter backup failure","32":"Incorrect phase sequence","33024":"Follower lost communications","3328":"Voltage sensing firmware mismatch","33280":"Follower lost CAN synchronisation","33536":"Follower lost fast loop synchronisation","33792":"Invalid master state","34048":"Invalid slave state","34560":"Token mismatch","34816":"Serial number missing","3584":"Power board mismatch","3840":"Power board fault","512":"Ground fault detected","64":"Power stage failure, desaturation detected","768":"Cannot lock angle to voltage waveform","8":"Current sensor offset calibration failed","8192":"Filter contactor open","8448":"Shunt trip","8704":"Other error"},"limit_mode":{"0":"Limit current","1":"Limit power"},"phase_sequence":{"0":"Not locked","1":"CW (ABC)","2":"CCW (ACB)"},"power_off_cause":{"1":"Early break or clicker open","10":"Soft shutdown commanded (ESC)","11":"Waiting for daily reset","12":"Grid support disconnect","13":"Grid support cease to energize","14":"Clear after ride-through limits exceeded","15":"Waiting for slaves to recover from very low AC voltage","16":"Voltage sensing unlocked from the AC waveform","17":"Waiting for phase lock after very low AC voltage","18":"Very low AC voltage","19":"Power stage not ready","2":"High DC voltage","20":"Slave PWM cannot remain synchronised","21":"Slave core cannot synchronise to master core","22":"Voltage sensing not communicating","24":"Slave communication with master failed","25":"Inverter locked to EEPROM mode","26":"Power stage calculation failure","27":"Master/slave synchronisation message failure","28":"Inverter cannot lock to the voltage sensing angle","29":"Remote reboot","3":"Low DC voltage","30":"Open phase check","31":"High voltage or frequency protect","4":"Remote shutdown commanded","5":"Waiting to recover from a UL 1741 / IEEE 1547 event","6":"Rapid DC voltage increase","7":"Waiting for slave core to reset","9":"Residual current detected"},"rcm_mode":{"0":"RCM not installed","1":"RCM not enabled","2":"Warning only","3":"Shut down"},"ul_fault_cause":{"1":"Low voltage event","10":"Open phase detected","14":"Frequency too low to reconnect","15":"Frequency too high to reconnect","16":"Voltage too low to reconnect","17":"Voltage too high to reconnect","18":"Very high frequency event","19":"Ride-through low voltage event","2":"Very low voltage event","20":"Ride-through high voltage event","21":"Ride-through low frequency event","22":"Ride-through high frequency event","23":"High voltage protect","3":"High voltage event","4":"Very high voltage event","5":"Low frequency event","6":"High frequency event","7":"Very low frequency event","8":"Island detected","9":"Lost utility (or lost voltage sensing or DSP reboot)"}},"flags":{"critical_alarms":{"0":"Temperature sensor failure","11":"Incorrect phase","12":"RCM fault","13":"Shunt trip","2":"Power stage temperature out of range","3":"Power stage desaturation","4":"Contactor failure","5":"AC current sensor circuit failure","6":"MOV failure","7":"Ground fault failure","8":"VAC sense circuit failure","9":"Open phase failure"},"informative_alarms_1":{"0":"Low DC voltage","1":"DC voltage high","10":"Low DC power shutdown","11":"Fan life reached","12":"AC frequency low","13":"AC frequency high","14":"Waiting for grid","15":"Unintentional islanding","2":"AC voltage critical low","3":"AC voltage low","4":"AC voltage high","5":"AC voltage critical high","6":"Low DC power wait","7":"Current limiting, out of MPPT range","8":"Power stage temperature limit exceeded","9":"Waiting for restart"},"informative_alarms_2":{"10":"Remote shutdown","13":"Soft shutdown","14":"Master temperature sensor error","15":"Slave temperature sensor error","3":"Slave trip","4":"DC contactor failure (level 8)","5":"DC contactor failure (level 9)","9":"RCM error"}},"id":"solectria-sgi-xtm","identify":{"checks":[{"address":38,"in":[8,9],"table":"holding","type":"u16"}],"serial":{"address":31,"table":"holding","type":"u32"}},"kind":"inverter","manufacturer":"Solectria","modbusspec":0,"models":[{"id":"sgi_500xtm","match":{"address":73,"equals":500,"table":"holding","type":"u16"},"name":"SGI 500XTM"},{"id":"sgi_750xtm","match":{"address":73,"equals":750,"table":"holding","type":"u16"},"name":"SGI 750XTM"}],"name":"SGI 500XTM / 750XTM central inverters (Modbus level 8 and 9)","points":[{"address":0,"invalid":[-32768],"key":"x.dc_voltage","label":"DC Voltage","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":1,"key":"apparent_power","label":"Apparent AC Power Output","scale":19.53125,"table":"holding","type":"u16","unit":"VA"},{"address":2,"key":"frequency","label":"AC Grid Frequency","scale":0.00610352,"table":"holding","type":"s16","unit":"Hz"},{"address":4,"key":"x.voltage_l1_l2","label":"L1-to-L2 AC Voltage","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":5,"key":"x.voltage_l2_l3","label":"L2-to-L3 AC Voltage","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":6,"key":"x.voltage_l1_l3","label":"L1-to-L3 AC Voltage","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":7,"enum":"phase_sequence","key":"x.phase_sequence","label":"Phase Sequence","table":"holding","type":"s16"},{"address":80,"key":"pv_power","label":"Real AC Power Output","scale":19.53125,"table":"holding","type":"u16","unit":"W"},{"address":93,"key":"x.output_current","label":"Inverter Output Current Average","scale":0.0976563,"table":"holding","type":"s16","unit":"A"},{"address":81,"key":"reactive_power","label":"Reactive Power","optional":true,"scale":19.53125,"table":"holding","type":"s16","unit":"var"},{"address":82,"key":"x.reactive_power_available","label":"Reactive Power Available","optional":true,"scale":19.53125,"table":"holding","type":"s16","unit":"var"},{"address":508,"key":"power_factor","label":"Indicated Power Factor","optional":true,"scale":0.0001,"table":"holding","type":"s16"},{"address":8,"key":"pv_energy","label":"AC Energy (MSW / LSW)","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":100,"key":"x.reactive_energy_generated","label":"Cumulative Reactive Energy Generated (MSW / LSW)","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kvarh"},{"address":102,"key":"x.reactive_energy_received","label":"Cumulative Reactive Energy Received (MSW / LSW)","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kvarh"},{"address":11,"key":"x.on_grid_hours","label":"On-Grid Hours","poll":"slow","table":"holding","type":"u16","unit":"h"},{"address":12,"key":"x.fan_hours","label":"Fan On-Time Hours","poll":"slow","table":"holding","type":"u16","unit":"h"},{"address":15,"flags":"critical_alarms","key":"x.critical_alarms","label":"Critical Alarms","table":"holding","type":"u16"},{"address":16,"flags":"informative_alarms_1","key":"x.informative_alarms_1","label":"Informative Alarms 1","table":"holding","type":"u16"},{"address":19,"flags":"informative_alarms_2","key":"x.informative_alarms_2","label":"Informative Alarms 2","table":"holding","type":"u16"},{"address":139,"enum":"ul_fault_cause","key":"x.ul_fault_cause","label":"UL 1741/IEEE 1547 Fault Cause","optional":true,"table":"holding","type":"u16"},{"address":140,"enum":"hardware_failure_cause","key":"x.hardware_failure_cause","label":"Hardware Failure Cause","optional":true,"table":"holding","type":"u16"},{"address":141,"enum":"power_off_cause","key":"x.power_off_cause","label":"Power Off Cause","optional":true,"table":"holding","type":"u16"},{"address":137,"key":"x.modbus_last_exception","label":"Modbus Last Exception Cause","optional":true,"table":"holding","type":"u16"},{"address":83,"key":"x.wait_time_remaining","label":"UL Wait Time Remaining","table":"holding","type":"s16","unit":"s"},{"address":20,"invalid":[-32768],"key":"x.zone_1_current","label":"Zone 1 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":21,"invalid":[-32768],"key":"x.zone_2_current","label":"Zone 2 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":22,"invalid":[-32768],"key":"x.zone_3_current","label":"Zone 3 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":23,"invalid":[-32768],"key":"x.zone_4_current","label":"Zone 4 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":24,"invalid":[-32768],"key":"x.zone_5_current","label":"Zone 5 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":25,"invalid":[-32768],"key":"x.zone_6_current","label":"Zone 6 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":26,"invalid":[-32768],"key":"x.zone_7_current","label":"Zone 7 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":27,"invalid":[-32768],"key":"x.zone_8_current","label":"Zone 8 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":28,"invalid":[32768],"key":"x.zone_total_current","label":"Total DC Current all Zones","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":142,"invalid":[-32768],"key":"x.zone_9_current","label":"Zone 9 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":143,"invalid":[-32768],"key":"x.zone_10_current","label":"Zone 10 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":144,"invalid":[-32768],"key":"x.zone_11_current","label":"Zone 11 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":145,"invalid":[-32768],"key":"x.zone_12_current","label":"Zone 12 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":146,"invalid":[-32768],"key":"x.zone_13_current","label":"Zone 13 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":147,"invalid":[-32768],"key":"x.zone_14_current","label":"Zone 14 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":148,"invalid":[-32768],"key":"x.zone_15_current","label":"Zone 15 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":149,"invalid":[-32768],"key":"x.zone_16_current","label":"Zone 16 DC Current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":84,"key":"temperature","label":"Internal Temperature 1","scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":85,"key":"x.igbt_1b_temperature","label":"IGBT 1 Phase B Temperature","optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":86,"key":"x.igbt_1c_temperature","label":"IGBT 1 Phase C Temperature","optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":87,"key":"x.temperature_2","label":"Internal Temperature 2","scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":88,"key":"x.igbt_2b_temperature","label":"IGBT 2 Phase B Temperature","optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":89,"key":"x.igbt_2c_temperature","label":"IGBT 2 Phase C Temperature","optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":90,"key":"x.temperature_3","label":"Internal Temperature 3","models":["sgi_750xtm"],"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":91,"key":"x.igbt_3b_temperature","label":"IGBT 3 Phase B Temperature","models":["sgi_750xtm"],"optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":92,"key":"x.igbt_3c_temperature","label":"IGBT 3 Phase C Temperature","models":["sgi_750xtm"],"optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":154,"key":"x.power_stage_1_ambient","label":"Power Stage 1 Ambient Temperature","optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":155,"key":"x.power_stage_2_ambient","label":"Power Stage 2 Ambient Temperature","optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":156,"key":"x.power_stage_3_ambient","label":"Power Stage 3 Ambient Temperature","models":["sgi_750xtm"],"optional":true,"scale":0.0976563,"table":"holding","type":"s16","unit":"°C"},{"address":38,"key":"x.modbus_level","label":"Modbus Level Supported","poll":"slow","table":"holding","type":"u16"},{"address":31,"key":"serial","label":"Inverter Manufacturer Year and Month / Day and Serial Number","poll":"slow","table":"holding","type":"u32"},{"address":35,"enum":"firmware_version","key":"firmware","label":"Firmware Version","optional":true,"poll":"slow","table":"holding","type":"u16"},{"address":34,"key":"x.ac_current_rating","label":"AC Current Rating","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"A"},{"address":79,"key":"x.reactive_power_rating","label":"Reactive Power Rating","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"kvar"},{"address":157,"key":"x.min_power_factor","label":"Minimum Power Factor","optional":true,"poll":"slow","scale":0.0001,"table":"holding","type":"u16"},{"address":159,"key":"x.nominal_frequency","label":"Nominal Frequency","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"Hz"},{"address":160,"key":"x.max_real_power","label":"Maximum Real Power","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"kW"},{"address":161,"key":"x.max_apparent_power","label":"Maximum Apparent Power","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"kVA"},{"address":162,"key":"x.max_reactive_power","label":"Maximum Reactive Power","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"kvar"},{"address":73,"key":"x.rated_power","label":"Inverter Power Level","poll":"slow","table":"holding","type":"u16","unit":"kW"},{"address":75,"key":"x.rated_ac_voltage","label":"Inverter AC Voltage Level","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":167,"key":"x.rcm_daily_restart_limit","label":"RCM Daily Restart Limit","optional":true,"poll":"slow","table":"holding","type":"u16"},{"address":168,"key":"x.rcm_daily_counter","label":"RCM Daily Counter","optional":true,"table":"holding","type":"u16"},{"address":169,"key":"x.rcm_lifetime_counter","label":"RCM Lifetime Counter","optional":true,"poll":"slow","table":"holding","type":"u16"},{"address":40,"key":"x.ac_over_voltage","label":"AC Over Voltage Setting","poll":"slow","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":41,"key":"x.ac_critical_over_voltage","label":"AC Critical Over Voltage Setting","poll":"slow","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":42,"key":"x.ac_reconnect_over_voltage","label":"AC Reconnect Over Voltage Setting","poll":"slow","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":43,"key":"x.ac_under_voltage","label":"AC Under Voltage Setting","poll":"slow","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":44,"key":"x.ac_critical_under_voltage","label":"AC Critical Under Voltage Setting","poll":"slow","scale":0.1953125,"table":"holding","type":"s16","unit":"V"},{"address":45,"key":"x.ac_over_frequency","label":"AC Over Frequency Setting","poll":"slow","scale":0.00610352,"table":"holding","type":"s16","unit":"Hz"},{"address":46,"key":"x.ac_under_frequency","label":"AC Under Frequency Setting","poll":"slow","scale":0.00610352,"table":"holding","type":"s16","unit":"Hz"},{"address":47,"key":"x.ac_critical_under_frequency","label":"AC Critical Under Frequency Setting","poll":"slow","scale":0.00610352,"table":"holding","type":"s16","unit":"Hz"},{"address":48,"key":"x.ac_over_voltage_time","label":"AC Over Voltage Clearing Time","poll":"slow","scale":0.01,"table":"holding","type":"s16","unit":"s"},{"address":49,"key":"x.ac_under_voltage_time","label":"AC Under Voltage Clearing Time","poll":"slow","scale":0.01,"table":"holding","type":"s16","unit":"s"},{"address":50,"key":"x.ac_under_frequency_time","label":"AC Under Frequency Clearing Time","poll":"slow","scale":0.01,"table":"holding","type":"s16","unit":"s"},{"address":51,"key":"x.reconnect_wait_time","label":"UL Fault Reconnect Wait Time Setting","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"s"},{"address":58,"enum":"limit_mode","key":"x.permanent_limit_mode","label":"Permanent AC Output Limit Mode","poll":"slow","table":"holding","type":"u16"},{"address":158,"key":"x.permanent_limit","label":"Permanent AC Output Limit Percentage","poll":"slow","scale":0.006103515625,"table":"holding","type":"u16","unit":"%"}],"problems":[{"kind":"fault","text":"Temperature sensor failure","when":{"bit":0,"key":"x.critical_alarms"}},{"kind":"fault","text":"Power stage temperature out of range","when":{"bit":2,"key":"x.critical_alarms"}},{"kind":"fault","text":"Power stage desaturation","when":{"bit":3,"key":"x.critical_alarms"}},{"kind":"fault","text":"Contactor failure","when":{"bit":4,"key":"x.critical_alarms"}},{"kind":"fault","text":"AC current sensor circuit failure","when":{"bit":5,"key":"x.critical_alarms"}},{"kind":"warning","text":"MOV failure","when":{"bit":6,"key":"x.critical_alarms"}},{"kind":"fault","text":"Ground fault failure","when":{"bit":7,"key":"x.critical_alarms"}},{"kind":"fault","text":"VAC sense circuit failure","when":{"bit":8,"key":"x.critical_alarms"}},{"kind":"fault","text":"Open phase failure","when":{"bit":9,"key":"x.critical_alarms"}},{"kind":"fault","text":"Incorrect phase","when":{"bit":11,"key":"x.critical_alarms"}},{"kind":"fault","text":"RCM fault","when":{"bit":12,"key":"x.critical_alarms"}},{"kind":"fault","text":"Shunt trip","when":{"bit":13,"key":"x.critical_alarms"}},{"kind":"warning","text":"Low DC voltage","when":{"bit":0,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"DC voltage high","when":{"bit":1,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"AC voltage critical low","when":{"bit":2,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"AC voltage low","when":{"bit":3,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"AC voltage high","when":{"bit":4,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"AC voltage critical high","when":{"bit":5,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"Power stage temperature limit exceeded","when":{"bit":8,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"Fan life reached","when":{"bit":11,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"AC frequency low","when":{"bit":12,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"AC frequency high","when":{"bit":13,"key":"x.informative_alarms_1"}},{"kind":"mains_lost","text":"Waiting for grid","when":{"bit":14,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"Unintentional islanding","when":{"bit":15,"key":"x.informative_alarms_1"}},{"kind":"warning","text":"Slave trip","when":{"bit":3,"key":"x.informative_alarms_2"}},{"kind":"warning","text":"DC contactor failure (bit 4)","when":{"bit":4,"key":"x.informative_alarms_2"}},{"kind":"warning","text":"DC contactor failure (bit 5)","when":{"bit":5,"key":"x.informative_alarms_2"}},{"kind":"warning","text":"RCM error","when":{"bit":9,"key":"x.informative_alarms_2"}},{"kind":"warning","text":"Master temperature sensor error","when":{"bit":14,"key":"x.informative_alarms_2"}},{"kind":"warning","text":"Slave temperature sensor error","when":{"bit":15,"key":"x.informative_alarms_2"}}],"sources":[{"title":"Solectria Modbus Level 8 for models SGI 500XTM/750XTM (DOCR-070522)"},{"title":"Solectria Modbus Level 9 for models SGI 500XTM/750XTM (DOCR-071003)"}]}
