{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"application_mode":{"0":"UPS","1":"Frequency converter","10":"Frequency converter without battery","11":"Dynamic online","12":"Dynamic online demo","2":"Intelligent paralleling","3":"Intelligent paralleling demo","4":"ECO","5":"Intelligent ECO","6":"Intelligent ECO demo","7":"Testing","8":"Regen","9":"Power conditioner"},"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"battery_type":{"0":"VRLA","1":"Lithium"},"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"loading_status":{"1":"Load on other module","2":"Load off","3":"Load on inverter","4":"Load on bypass","5":"Load on maintenance bypass","6":"Load on battery","7":"Load on shared source"},"off_on":{"0":"Off","1":"On"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"}},"id":"vertiv-apm2","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert APM2 / Industry S / EPM / EXL-P1 UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.input_neutral_lost","label":"Mains Input Neutral Lost","table":"discrete","type":"bool"},{"address":1,"key":"x.input_phase_rotation_error","label":"System Input Phs Rotation Error","table":"discrete","type":"bool"},{"address":2,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":3,"key":"x.input_under_voltage","label":"Input Under Voltage","table":"discrete","type":"bool"},{"address":4,"key":"x.input_source_backfeed","label":"Input Source Backfeed","table":"discrete","type":"bool"},{"address":639,"key":"x.input_spd_alarm","label":"Input Surge Protection Device Alarm","table":"discrete","type":"bool"},{"address":5,"key":"x.bypass_out_of_sync","label":"Bypass out of sync","table":"discrete","type":"bool"},{"address":6,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":7,"key":"x.backfeed_breaker_open","label":"Backfeed Breaker Open","table":"discrete","type":"bool"},{"address":8,"key":"x.maintenance_bypass_closed","label":"Maintenance Bypass Breaker Closed","table":"discrete","type":"bool"},{"address":9,"key":"x.bypass_phase_rotation_error","label":"System Bypass Phase Rotation Error","table":"discrete","type":"bool"},{"address":22,"key":"x.bypass_switch_unavailable","label":"Bypass Static Switch Unavailable","table":"discrete","type":"bool"},{"address":23,"key":"x.bypass_backfeed","label":"Bypass Backfeed Detected","table":"discrete","type":"bool"},{"address":25,"key":"x.bypass_excess_retransfers","label":"Bypass - Excess Auto Retransfers","table":"discrete","type":"bool"},{"address":26,"key":"x.bypass_module_over_temperature","label":"Bypass Module Over Temperature","table":"discrete","type":"bool"},{"address":27,"key":"x.bypass_module_fan_fault","label":"Bypass Module Fan Fault","table":"discrete","type":"bool"},{"address":640,"key":"x.bypass_spd_alarm","label":"Bypass Surge Protection Device Alarm","table":"discrete","type":"bool"},{"address":10,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":11,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":12,"key":"x.module_output_breaker_open","label":"Module Output Breaker Open","table":"discrete","type":"bool"},{"address":228,"key":"x.parallel_cable_failure","label":"Parallel Cable Failure","table":"discrete","type":"bool"},{"address":229,"key":"x.parallel_comm_warning","label":"Parallel Comm Warning","table":"discrete","type":"bool"},{"address":230,"key":"x.mms_capacity_exceeded","label":"MMS Capacity Exceeded","table":"discrete","type":"bool"},{"address":231,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":232,"key":"x.hardware_mismatch","label":"Hardware Mismatch","table":"discrete","type":"bool"},{"address":233,"key":"x.lbs_cable_failure","label":"LBS Cable Failure","table":"discrete","type":"bool"},{"address":234,"key":"x.overload_transfer_to_bypass","label":"Transfer to Bypass - System Overload","table":"discrete","type":"bool"},{"address":238,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":239,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":241,"key":"x.on_generator","label":"On Generator","table":"discrete","type":"bool"},{"address":243,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":244,"key":"x.fuse_failure","label":"Fuse Failure","table":"discrete","type":"bool"},{"address":245,"key":"x.ground_fault","label":"Ground Fault","table":"discrete","type":"bool"},{"address":246,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":247,"key":"x.parameter_config_failed","label":"Parameter Configuration Failed","table":"discrete","type":"bool"},{"address":248,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":249,"key":"x.output_disabled","label":"Output Disabled","table":"discrete","type":"bool"},{"address":250,"key":"x.top_outlet_fan_fault","label":"Top Outlet Fan Fault","table":"discrete","type":"bool"},{"address":253,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":254,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":255,"key":"x.transformer_over_temperature","label":"Transformer Overtemperature","table":"discrete","type":"bool"},{"address":641,"key":"x.control_cards_missing","label":"System Control Cards Missing","table":"discrete","type":"bool"},{"address":642,"key":"x.loss_of_control_redundancy","label":"Loss of Control Redundancy","table":"discrete","type":"bool"},{"address":256,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":257,"key":"x.battery_charging_inhibited","label":"Battery Charging Inhibited","table":"discrete","type":"bool"},{"address":258,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":261,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":262,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":263,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":264,"key":"x.battery_not_qualified","label":"Battery Not Qualified","table":"discrete","type":"bool"},{"address":265,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":266,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":267,"key":"x.battery_equalization_timeout","label":"Battery Charge Equalization Timeout","table":"discrete","type":"bool"},{"address":268,"key":"x.battery_room_alarm","label":"Battery Room Alarm","table":"discrete","type":"bool"},{"address":270,"key":"x.battery_terminal_abnormal","label":"Battery Terminal Abnormal","table":"discrete","type":"bool"},{"address":271,"key":"x.battery_system_comm_abnormal","label":"Battery System Communication Abnormal","table":"discrete","type":"bool"},{"address":272,"key":"x.battery_system_warning","label":"Battery System Warning","table":"discrete","type":"bool"},{"address":273,"key":"x.battery_system_fault","label":"Battery System Fault","table":"discrete","type":"bool"},{"address":643,"key":"x.main_battery_breaker_open","label":"Main Battery Circuit Breaker is Open","table":"discrete","type":"bool"},{"address":644,"key":"x.main_battery_breaker_open_failure","label":"Main Battery Breaker Open Failure","table":"discrete","type":"bool"},{"address":3,"key":"x.input_voltage_l1","label":"System Input RMS A-N","table":"input","type":"u16","unit":"V"},{"address":4,"key":"x.input_voltage_l2","label":"System Input RMS B-N","table":"input","type":"u16","unit":"V"},{"address":5,"key":"x.input_voltage_l3","label":"System Input RMS C-N","table":"input","type":"u16","unit":"V"},{"address":6,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","table":"input","type":"u16","unit":"A"},{"address":7,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","table":"input","type":"u16","unit":"A"},{"address":8,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","table":"input","type":"u16","unit":"A"},{"address":9,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":10,"key":"x.input_power_factor_l1","label":"System Input Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":11,"key":"x.input_power_factor_l2","label":"System Input Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":12,"key":"x.input_power_factor_l3","label":"System Input Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":13,"key":"x.input_power_l1","label":"System Input Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":14,"key":"x.input_power_l2","label":"System Input Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":15,"key":"x.input_power_l3","label":"System Input Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":19,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":20,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":21,"enum":"breaker","key":"x.rectifier_isolation_breaker","label":"Rectifier Isolation Breaker","table":"input","type":"u16"},{"address":25,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":26,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":27,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":28,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":36,"enum":"breaker","key":"x.maintenance_bypass_breaker","label":"Maintenance Bypass Breaker","table":"input","type":"u16"},{"address":72,"enum":"off_on","key":"x.static_bypass_switch","label":"Static Bypass Switch","table":"input","type":"u16"},{"address":40,"key":"l1_voltage","label":"System Output Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":41,"key":"l2_voltage","label":"System Output Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":42,"key":"l3_voltage","label":"System Output Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":43,"key":"l1_current","label":"System Output RMS Current Phs A","table":"input","type":"u16","unit":"A"},{"address":44,"key":"l2_current","label":"System Output RMS Current Phs B","table":"input","type":"u16","unit":"A"},{"address":45,"key":"l3_current","label":"System Output RMS Current Phs C","table":"input","type":"u16","unit":"A"},{"address":49,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":50,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":51,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":52,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":53,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":54,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":55,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":59,"key":"x.output_power","label":"System Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":60,"key":"apparent_power","label":"System Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":64,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":65,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":66,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":67,"enum":"breaker","key":"x.module_output_breaker","label":"Module Output Breaker","table":"input","type":"u16"},{"address":153,"key":"x.mms_output_power","label":"MMS Output Power","optional":true,"scale":1000,"table":"input","type":"u16","unit":"W"},{"address":154,"key":"x.mms_apparent_power","label":"MMS Output Apparent Power","optional":true,"scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":155,"enum":"loading_status","key":"x.mms_loading_status","label":"MMS UPS Loading Status","optional":true,"table":"input","type":"u16"},{"address":156,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":158,"key":"x.efficiency","label":"Average system efficiency","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":159,"key":"x.eco_suspended_time_remaining","label":"ECO Suspended Time Remaining","table":"input","type":"u16","unit":"s"},{"address":160,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":162,"enum":"application_mode","key":"x.application_mode","label":"Application Mode For UPS","poll":"slow","table":"input","type":"u16"},{"address":163,"enum":"loading_status","key":"state","label":"UPS Loading Status","table":"input","type":"u16"},{"address":164,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":166,"key":"x.system_capacity","label":"System Capacity","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":167,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":168,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":169,"key":"x.bypass_nominal_voltage","label":"Bypass Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":170,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":171,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"},{"address":172,"enum":"battery_type","key":"x.battery_type","label":"Battery type","poll":"slow","table":"input","type":"u16"},{"address":173,"key":"x.ebc_count","label":"External Battery Cabinet Count","poll":"slow","table":"input","type":"u16"},{"address":174,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":175,"key":"battery_current","label":"DC Bus Current","positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":176,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":178,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":179,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":180,"key":"x.battery_discharge_count","label":"Number of Discharge Cycles","poll":"slow","table":"input","type":"u16"},{"address":181,"key":"x.battery_discharge_time","label":"Accumulated Discharge Time","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"h"},{"address":182,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":183,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery is","table":"input","type":"u16"},{"address":184,"enum":"disabled_enabled","key":"x.automatic_battery_test","label":"Automatic Battery Test","poll":"slow","table":"input","type":"u16"},{"address":185,"key":"x.battery_test_cycle","label":"Battery Self Test Cycle Time","poll":"slow","table":"input","type":"u16","unit":"d"},{"address":186,"key":"x.next_battery_test","label":"Time Until Next Auto Battery Test","poll":"slow","table":"input","type":"u32","unit":"min"},{"address":188,"key":"x.low_battery_warning_time","label":"Low Battery Warning Time","poll":"slow","table":"input","type":"u16","unit":"min"}],"problems":[{"kind":"backup_mode","text":"Load on battery","when":{"equals":6,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Input neutral lost","when":{"equals":1,"key":"x.input_neutral_lost"}},{"kind":"warning","text":"Input phase rotation error","when":{"equals":1,"key":"x.input_phase_rotation_error"}},{"kind":"warning","text":"Input under voltage","when":{"equals":1,"key":"x.input_under_voltage"}},{"kind":"fault","text":"Battery backfeeding the input source","when":{"equals":1,"key":"x.input_source_backfeed"}},{"kind":"warning","text":"Input surge protection device alarm","when":{"equals":1,"key":"x.input_spd_alarm"}},{"kind":"warning","text":"Bypass out of sync","when":{"equals":1,"key":"x.bypass_out_of_sync"}},{"kind":"warning","text":"Bypass input voltage fault","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"warning","text":"Backfeed breaker open","when":{"equals":1,"key":"x.backfeed_breaker_open"}},{"kind":"warning","text":"Maintenance bypass breaker closed","when":{"equals":1,"key":"x.maintenance_bypass_closed"}},{"kind":"warning","text":"Bypass phase rotation error","when":{"equals":1,"key":"x.bypass_phase_rotation_error"}},{"kind":"warning","text":"Bypass static switch unavailable","when":{"equals":1,"key":"x.bypass_switch_unavailable"}},{"kind":"fault","text":"Bypass backfeed detected","when":{"equals":1,"key":"x.bypass_backfeed"}},{"kind":"warning","text":"Too many automatic retransfers from bypass","when":{"equals":1,"key":"x.bypass_excess_retransfers"}},{"kind":"warning","text":"Bypass module over temperature","when":{"equals":1,"key":"x.bypass_module_over_temperature"}},{"kind":"warning","text":"Bypass module fan fault","when":{"equals":1,"key":"x.bypass_module_fan_fault"}},{"kind":"warning","text":"Bypass surge protection device alarm","when":{"equals":1,"key":"x.bypass_spd_alarm"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"warning","text":"Module output breaker open","when":{"equals":1,"key":"x.module_output_breaker_open"}},{"kind":"fault","text":"Parallel cable failure","when":{"equals":1,"key":"x.parallel_cable_failure"}},{"kind":"warning","text":"Parallel communication warning","when":{"equals":1,"key":"x.parallel_comm_warning"}},{"kind":"warning","text":"Multi-module system capacity exceeded","when":{"equals":1,"key":"x.mms_capacity_exceeded"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"fault","text":"Hardware mismatch","when":{"equals":1,"key":"x.hardware_mismatch"}},{"kind":"warning","text":"Load bus sync cable failure","when":{"equals":1,"key":"x.lbs_cable_failure"}},{"kind":"warning","text":"Transferred to bypass (overload)","when":{"equals":1,"key":"x.overload_transfer_to_bypass"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"fault","text":"Shut down by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"fault","text":"Fuse failure","when":{"equals":1,"key":"x.fuse_failure"}},{"kind":"fault","text":"Ground fault","when":{"equals":1,"key":"x.ground_fault"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"warning","text":"Parameter configuration failed","when":{"equals":1,"key":"x.parameter_config_failed"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Output disabled","when":{"equals":1,"key":"x.output_disabled"}},{"kind":"warning","text":"Top outlet fan fault","when":{"equals":1,"key":"x.top_outlet_fan_fault"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Output on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"warning","text":"Transformer over temperature","when":{"equals":1,"key":"x.transformer_over_temperature"}},{"kind":"fault","text":"System control cards missing","when":{"equals":1,"key":"x.control_cards_missing"}},{"kind":"warning","text":"Loss of control redundancy","when":{"equals":1,"key":"x.loss_of_control_redundancy"}},{"kind":"warning","text":"Battery charging inhibited","when":{"equals":1,"key":"x.battery_charging_inhibited"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Battery not qualified","when":{"equals":1,"key":"x.battery_not_qualified"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"warning","text":"Battery equalization timeout","when":{"equals":1,"key":"x.battery_equalization_timeout"}},{"kind":"warning","text":"Battery room alarm","when":{"equals":1,"key":"x.battery_room_alarm"}},{"kind":"fault","text":"Battery terminal abnormal","when":{"equals":1,"key":"x.battery_terminal_abnormal"}},{"kind":"warning","text":"Battery system communication abnormal","when":{"equals":1,"key":"x.battery_system_comm_abnormal"}},{"kind":"warning","text":"Battery system warning","when":{"equals":1,"key":"x.battery_system_warning"}},{"kind":"fault","text":"Battery system fault","when":{"equals":1,"key":"x.battery_system_fault"}},{"kind":"warning","text":"Main battery breaker open","when":{"equals":1,"key":"x.main_battery_breaker_open"}},{"kind":"fault","text":"Main battery breaker failed to open","when":{"equals":1,"key":"x.main_battery_breaker_open_failure"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
