{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":8,"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"led_source":{"0":"Active energy","1":"Reactive energy"},"on_off":{"0":"Off","1":"On"}},"id":"abb-b23-b24","identify":{"checks":[{"address":35168,"length":6,"prefix":"B2","table":"holding","type":"str"}],"serial":{"address":35072,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"ABB","modbusspec":0,"models":[{"id":"b21","match":{"address":35168,"length":6,"prefix":"B21","table":"holding","type":"str"},"name":"B21"},{"id":"b23","match":{"address":35168,"length":6,"prefix":"B23","table":"holding","type":"str"},"name":"B23"},{"id":"b24","match":{"address":35168,"length":6,"prefix":"B24","table":"holding","type":"str"},"name":"B24"}],"name":"B23 / B24 energy meters","points":[{"address":23296,"invalid":[4294967295],"key":"l1_voltage","label":"Voltage L1-N","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":23298,"invalid":[4294967295],"key":"l2_voltage","label":"Voltage L2-N","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":23300,"invalid":[4294967295],"key":"l3_voltage","label":"Voltage L3-N","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":23302,"invalid":[4294967295],"key":"x.l1_l2_voltage","label":"Voltage L1-L2","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":23304,"invalid":[4294967295],"key":"x.l3_l2_voltage","label":"Voltage L3-L2","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":23306,"invalid":[4294967295],"key":"x.l1_l3_voltage","label":"Voltage L1-L3","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":23308,"invalid":[4294967295],"key":"l1_current","label":"Current L1","scale":0.01,"table":"holding","type":"u32","unit":"A"},{"address":23310,"invalid":[4294967295],"key":"l2_current","label":"Current L2","scale":0.01,"table":"holding","type":"u32","unit":"A"},{"address":23312,"invalid":[4294967295],"key":"l3_current","label":"Current L3","scale":0.01,"table":"holding","type":"u32","unit":"A"},{"address":23314,"invalid":[4294967295],"key":"x.neutral_current","label":"Current N","scale":0.01,"table":"holding","type":"u32","unit":"A"},{"address":23316,"invalid":[2147483647],"key":"grid_power","label":"Active power total","positive":"import","scale":0.01,"table":"holding","type":"s32","unit":"W"},{"address":23318,"invalid":[2147483647],"key":"l1_power","label":"Active power L1","positive":"import","scale":0.01,"table":"holding","type":"s32","unit":"W"},{"address":23320,"invalid":[2147483647],"key":"l2_power","label":"Active power L2","positive":"import","scale":0.01,"table":"holding","type":"s32","unit":"W"},{"address":23322,"invalid":[2147483647],"key":"l3_power","label":"Active power L3","positive":"import","scale":0.01,"table":"holding","type":"s32","unit":"W"},{"address":23324,"invalid":[2147483647],"key":"reactive_power","label":"Reactive power total","scale":0.01,"table":"holding","type":"s32","unit":"var"},{"address":23326,"invalid":[2147483647],"key":"x.l1_reactive_power","label":"Reactive power L1","scale":0.01,"table":"holding","type":"s32","unit":"var"},{"address":23328,"invalid":[2147483647],"key":"x.l2_reactive_power","label":"Reactive power L2","scale":0.01,"table":"holding","type":"s32","unit":"var"},{"address":23330,"invalid":[2147483647],"key":"x.l3_reactive_power","label":"Reactive power L3","scale":0.01,"table":"holding","type":"s32","unit":"var"},{"address":23332,"invalid":[2147483647],"key":"apparent_power","label":"Apparent power total","scale":0.01,"table":"holding","type":"s32","unit":"VA"},{"address":23334,"invalid":[2147483647],"key":"x.l1_apparent_power","label":"Apparent power L1","scale":0.01,"table":"holding","type":"s32","unit":"VA"},{"address":23336,"invalid":[2147483647],"key":"x.l2_apparent_power","label":"Apparent power L2","scale":0.01,"table":"holding","type":"s32","unit":"VA"},{"address":23338,"invalid":[2147483647],"key":"x.l3_apparent_power","label":"Apparent power L3","scale":0.01,"table":"holding","type":"s32","unit":"VA"},{"address":23340,"invalid":[65535],"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":23341,"invalid":[32767],"key":"x.phase_angle_power","label":"Phase angle power total","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23342,"invalid":[32767],"key":"x.l1_phase_angle_power","label":"Phase angle power L1","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23343,"invalid":[32767],"key":"x.l2_phase_angle_power","label":"Phase angle power L2","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23344,"invalid":[32767],"key":"x.l3_phase_angle_power","label":"Phase angle power L3","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23345,"invalid":[32767],"key":"x.l1_phase_angle_voltage","label":"Phase angle voltage L1","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23346,"invalid":[32767],"key":"x.l2_phase_angle_voltage","label":"Phase angle voltage L2","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23347,"invalid":[32767],"key":"x.l3_phase_angle_voltage","label":"Phase angle voltage L3","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23351,"invalid":[32767],"key":"x.l1_phase_angle_current","label":"Phase angle current L1","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23352,"invalid":[32767],"key":"x.l2_phase_angle_current","label":"Phase angle current L2","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23353,"invalid":[32767],"key":"x.l3_phase_angle_current","label":"Phase angle current L3","scale":0.1,"table":"holding","type":"s16","unit":"°"},{"address":23354,"invalid":[32767],"key":"power_factor","label":"Power factor total","scale":0.001,"table":"holding","type":"s16","unit":""},{"address":23355,"invalid":[32767],"key":"x.l1_power_factor","label":"Power factor L1","scale":0.001,"table":"holding","type":"s16","unit":""},{"address":23356,"invalid":[32767],"key":"x.l2_power_factor","label":"Power factor L2","scale":0.001,"table":"holding","type":"s16","unit":""},{"address":23357,"invalid":[32767],"key":"x.l3_power_factor","label":"Power factor L3","scale":0.001,"table":"holding","type":"s16","unit":""},{"address":23358,"invalid":[65535],"key":"x.quadrant","label":"Current quadrant total","table":"holding","type":"u16"},{"address":23359,"invalid":[65535],"key":"x.l1_quadrant","label":"Current quadrant L1","table":"holding","type":"u16"},{"address":23360,"invalid":[65535],"key":"x.l2_quadrant","label":"Current quadrant L2","table":"holding","type":"u16"},{"address":23361,"invalid":[65535],"key":"x.l3_quadrant","label":"Current quadrant L3","table":"holding","type":"u16"},{"address":20480,"invalid":[18446744073709551615],"key":"grid_import_energy","label":"Active import","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20484,"invalid":[18446744073709551615],"key":"grid_export_energy","label":"Active export","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20488,"invalid":[9223372036854775807],"key":"x.net_energy","label":"Active net","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":20492,"invalid":[18446744073709551615],"key":"x.import_reactive_energy","label":"Reactive import","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20496,"invalid":[18446744073709551615],"key":"x.export_reactive_energy","label":"Reactive export","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20500,"invalid":[9223372036854775807],"key":"x.net_reactive_energy","label":"Reactive net","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kvarh"},{"address":20504,"invalid":[18446744073709551615],"key":"x.import_apparent_energy","label":"Apparent import","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":20508,"invalid":[18446744073709551615],"key":"x.export_apparent_energy","label":"Apparent export","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":20512,"invalid":[9223372036854775807],"key":"x.net_apparent_energy","label":"Apparent net","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kVAh"},{"address":20516,"invalid":[18446744073709551615],"key":"x.import_co2","label":"Active import CO2","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kg"},{"address":20532,"invalid":[18446744073709551615],"key":"x.import_currency","label":"Active import currency","poll":"slow","scale":0.001,"table":"holding","type":"u64"},{"address":20848,"invalid":[18446744073709551615],"key":"x.import_energy_t1","label":"Active import tariff 1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20852,"invalid":[18446744073709551615],"key":"x.import_energy_t2","label":"Active import tariff 2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20856,"invalid":[18446744073709551615],"key":"x.import_energy_t3","label":"Active import tariff 3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20860,"invalid":[18446744073709551615],"key":"x.import_energy_t4","label":"Active import tariff 4","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20880,"invalid":[18446744073709551615],"key":"x.export_energy_t1","label":"Active export tariff 1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20884,"invalid":[18446744073709551615],"key":"x.export_energy_t2","label":"Active export tariff 2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20888,"invalid":[18446744073709551615],"key":"x.export_energy_t3","label":"Active export tariff 3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20892,"invalid":[18446744073709551615],"key":"x.export_energy_t4","label":"Active export tariff 4","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":20912,"invalid":[18446744073709551615],"key":"x.import_reactive_energy_t1","label":"Reactive import tariff 1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20916,"invalid":[18446744073709551615],"key":"x.import_reactive_energy_t2","label":"Reactive import tariff 2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20920,"invalid":[18446744073709551615],"key":"x.import_reactive_energy_t3","label":"Reactive import tariff 3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20924,"invalid":[18446744073709551615],"key":"x.import_reactive_energy_t4","label":"Reactive import tariff 4","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20944,"invalid":[18446744073709551615],"key":"x.export_reactive_energy_t1","label":"Reactive export tariff 1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20948,"invalid":[18446744073709551615],"key":"x.export_reactive_energy_t2","label":"Reactive export tariff 2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20952,"invalid":[18446744073709551615],"key":"x.export_reactive_energy_t3","label":"Reactive export tariff 3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":20956,"invalid":[18446744073709551615],"key":"x.export_reactive_energy_t4","label":"Reactive export tariff 4","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21600,"invalid":[18446744073709551615],"key":"x.l1_import_energy","label":"Active import L1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21604,"invalid":[18446744073709551615],"key":"x.l2_import_energy","label":"Active import L2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21608,"invalid":[18446744073709551615],"key":"x.l3_import_energy","label":"Active import L3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21612,"invalid":[18446744073709551615],"key":"x.l1_export_energy","label":"Active export L1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21616,"invalid":[18446744073709551615],"key":"x.l2_export_energy","label":"Active export L2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21620,"invalid":[18446744073709551615],"key":"x.l3_export_energy","label":"Active export L3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21624,"invalid":[9223372036854775807],"key":"x.l1_net_energy","label":"Active net L1","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":21628,"invalid":[9223372036854775807],"key":"x.l2_net_energy","label":"Active net L2","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":21632,"invalid":[9223372036854775807],"key":"x.l3_net_energy","label":"Active net L3","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":21636,"invalid":[18446744073709551615],"key":"x.l1_import_reactive_energy","label":"Reactive import L1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21640,"invalid":[18446744073709551615],"key":"x.l2_import_reactive_energy","label":"Reactive import L2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21644,"invalid":[18446744073709551615],"key":"x.l3_import_reactive_energy","label":"Reactive import L3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21648,"invalid":[18446744073709551615],"key":"x.l1_export_reactive_energy","label":"Reactive export L1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21652,"invalid":[18446744073709551615],"key":"x.l2_export_reactive_energy","label":"Reactive export L2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21656,"invalid":[18446744073709551615],"key":"x.l3_export_reactive_energy","label":"Reactive export L3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21660,"invalid":[9223372036854775807],"key":"x.l1_net_reactive_energy","label":"Reactive net L1","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kvarh"},{"address":21664,"invalid":[9223372036854775807],"key":"x.l2_net_reactive_energy","label":"Reactive net L2","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kvarh"},{"address":21668,"invalid":[9223372036854775807],"key":"x.l3_net_reactive_energy","label":"Reactive net L3","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kvarh"},{"address":21672,"invalid":[18446744073709551615],"key":"x.l1_import_apparent_energy","label":"Apparent import L1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":21676,"invalid":[18446744073709551615],"key":"x.l2_import_apparent_energy","label":"Apparent import L2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":21680,"invalid":[18446744073709551615],"key":"x.l3_import_apparent_energy","label":"Apparent import L3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":21684,"invalid":[18446744073709551615],"key":"x.l1_export_apparent_energy","label":"Apparent export L1","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":21688,"invalid":[18446744073709551615],"key":"x.l2_export_apparent_energy","label":"Apparent export L2","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":21692,"invalid":[18446744073709551615],"key":"x.l3_export_apparent_energy","label":"Apparent export L3","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kVAh"},{"address":21696,"invalid":[9223372036854775807],"key":"x.l1_net_apparent_energy","label":"Apparent net L1","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kVAh"},{"address":21700,"invalid":[9223372036854775807],"key":"x.l2_net_apparent_energy","label":"Apparent net L2","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kVAh"},{"address":21704,"invalid":[9223372036854775807],"key":"x.l3_net_apparent_energy","label":"Apparent net L3","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kVAh"},{"address":21804,"invalid":[18446744073709551615],"key":"x.resettable_import_energy","label":"Resettable active import","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21808,"invalid":[18446744073709551615],"key":"x.resettable_export_energy","label":"Resettable active export","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kWh"},{"address":21812,"invalid":[18446744073709551615],"key":"x.resettable_import_reactive_energy","label":"Resettable reactive import","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":21816,"invalid":[18446744073709551615],"key":"x.resettable_export_reactive_energy","label":"Resettable reactive export","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kvarh"},{"address":25352,"enum":"on_off","invalid":[65535,32767],"key":"x.input_1_state","label":"Input 1 current state","table":"holding","type":"u16"},{"address":25353,"enum":"on_off","invalid":[65535,32767],"key":"x.input_2_state","label":"Input 2 current state","table":"holding","type":"u16"},{"address":25360,"enum":"on_off","invalid":[65535],"key":"x.input_1_stored_state","label":"Input 1 stored state","poll":"slow","table":"holding","type":"u16"},{"address":25361,"enum":"on_off","invalid":[65535],"key":"x.input_2_stored_state","label":"Input 2 stored state","poll":"slow","table":"holding","type":"u16"},{"address":25368,"invalid":[18446744073709551615],"key":"x.input_1_counter","label":"Input 1 counter","poll":"slow","table":"holding","type":"u64"},{"address":25372,"invalid":[18446744073709551615],"key":"x.input_2_counter","label":"Input 2 counter","poll":"slow","table":"holding","type":"u64"},{"address":35072,"invalid":[4294967295],"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":35080,"key":"firmware","label":"Meter firmware version","length":8,"poll":"slow","table":"holding","type":"str"},{"address":35088,"invalid":[65535],"key":"x.mapping_version","label":"Modbus mapping version","poll":"slow","table":"holding","type":"u16"},{"address":35168,"key":"x.type_designation","label":"Type designation","length":6,"poll":"slow","table":"holding","type":"str"},{"address":35347,"invalid":[18446744073709551615],"key":"x.error_flags","label":"Error flags","poll":"slow","table":"holding","type":"u64"},{"address":35353,"invalid":[18446744073709551615],"key":"x.information_flags","label":"Information flags","poll":"slow","table":"holding","type":"u64"},{"address":35359,"invalid":[18446744073709551615],"key":"x.warning_flags","label":"Warning flags","poll":"slow","table":"holding","type":"u64"},{"address":35365,"invalid":[18446744073709551615],"key":"x.alarm_flags","label":"Alarm flags","poll":"slow","table":"holding","type":"u64"},{"address":35375,"invalid":[65535],"key":"x.power_fail_counter","label":"Power fail counter","poll":"slow","table":"holding","type":"u16"},{"address":35400,"invalid":[18446744073709551615],"key":"x.reset_count_import_energy","label":"Reset counter for active energy import","poll":"slow","table":"holding","type":"u64"},{"address":35404,"invalid":[18446744073709551615],"key":"x.reset_count_export_energy","label":"Reset counter for active energy export","poll":"slow","table":"holding","type":"u64"},{"address":35408,"invalid":[18446744073709551615],"key":"x.reset_count_import_reactive_energy","label":"Reset counter (third)","poll":"slow","table":"holding","type":"u64"},{"address":35412,"invalid":[18446744073709551615],"key":"x.reset_count_export_reactive_energy","label":"Reset counter (fourth)","poll":"slow","table":"holding","type":"u64"},{"address":36069,"invalid":[65535],"key":"x.number_of_elements","label":"Number of elements","poll":"slow","table":"holding","type":"u16"},{"address":19000,"key":"x.umg_l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":19002,"key":"x.umg_l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":19004,"key":"x.umg_l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":19006,"key":"x.umg_l1_l2_voltage","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":19008,"key":"x.umg_l2_l3_voltage","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":19010,"key":"x.umg_l3_l1_voltage","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":19012,"key":"x.umg_l1_current","label":"Current L1","table":"holding","type":"f32","unit":"A"},{"address":19014,"key":"x.umg_l2_current","label":"Current L2","table":"holding","type":"f32","unit":"A"},{"address":19016,"key":"x.umg_l3_current","label":"Current L3","table":"holding","type":"f32","unit":"A"},{"address":19020,"key":"x.umg_l1_power","label":"Real power L1","table":"holding","type":"f32","unit":"W"},{"address":19022,"key":"x.umg_l2_power","label":"Real power L2","table":"holding","type":"f32","unit":"W"},{"address":19024,"key":"x.umg_l3_power","label":"Real power L3","table":"holding","type":"f32","unit":"W"},{"address":19026,"key":"x.umg_power","label":"Real power L1+L2+L3","table":"holding","type":"f32","unit":"W"},{"address":19028,"key":"x.umg_l1_apparent_power","label":"Apparent power L1","table":"holding","type":"f32","unit":"VA"},{"address":19030,"key":"x.umg_l2_apparent_power","label":"Apparent power L2","table":"holding","type":"f32","unit":"VA"},{"address":19032,"key":"x.umg_l3_apparent_power","label":"Apparent power L3","table":"holding","type":"f32","unit":"VA"},{"address":19034,"key":"x.umg_apparent_power","label":"Apparent power L1+L2+L3","table":"holding","type":"f32","unit":"VA"},{"address":19036,"key":"x.umg_l1_reactive_power","label":"Reactive power L1","table":"holding","type":"f32","unit":"var"},{"address":19038,"key":"x.umg_l2_reactive_power","label":"Reactive power L2","table":"holding","type":"f32","unit":"var"},{"address":19040,"key":"x.umg_l3_reactive_power","label":"Reactive power L3","table":"holding","type":"f32","unit":"var"},{"address":19042,"key":"x.umg_reactive_power","label":"Reactive power L1+L2+L3","table":"holding","type":"f32","unit":"var"},{"address":19044,"key":"x.umg_l1_power_factor","label":"Power factor L1","table":"holding","type":"f32","unit":""},{"address":19046,"key":"x.umg_l2_power_factor","label":"Power factor L2","table":"holding","type":"f32","unit":""},{"address":19048,"key":"x.umg_l3_power_factor","label":"Power factor L3","table":"holding","type":"f32","unit":""},{"address":19050,"key":"x.umg_frequency","label":"Measured frequency","table":"holding","type":"f32","unit":"Hz"},{"address":19054,"key":"x.umg_l1_energy","label":"Real energy L1","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19056,"key":"x.umg_l2_energy","label":"Real energy L2","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19058,"key":"x.umg_l3_energy","label":"Real energy L3","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19060,"key":"x.umg_energy","label":"Real energy L1+L2+L3","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19062,"key":"x.umg_l1_import_energy","label":"Real energy L1, consumed","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19064,"key":"x.umg_l2_import_energy","label":"Real energy L2, consumed","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19066,"key":"x.umg_l3_import_energy","label":"Real energy L3, consumed","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19068,"key":"x.umg_import_energy","label":"Real energy L1+L2+L3, consumed","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19070,"key":"x.umg_l1_export_energy","label":"Real energy L1, delivered","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19072,"key":"x.umg_l2_export_energy","label":"Real energy L2, delivered","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19074,"key":"x.umg_l3_export_energy","label":"Real energy L3, delivered","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19076,"key":"x.umg_export_energy","label":"Real energy L1+L2+L3, delivered","poll":"slow","table":"holding","type":"f32","unit":"Wh"},{"address":19078,"key":"x.umg_l1_apparent_energy","label":"Apparent energy L1","poll":"slow","table":"holding","type":"f32","unit":"VAh"},{"address":19080,"key":"x.umg_l2_apparent_energy","label":"Apparent energy L2","poll":"slow","table":"holding","type":"f32","unit":"VAh"},{"address":19082,"key":"x.umg_l3_apparent_energy","label":"Apparent energy L3","poll":"slow","table":"holding","type":"f32","unit":"VAh"},{"address":19084,"key":"x.umg_apparent_energy","label":"Apparent energy L1+L2+L3","poll":"slow","table":"holding","type":"f32","unit":"VAh"},{"address":19086,"key":"x.umg_l1_reactive_energy","label":"Reactive energy L1","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19088,"key":"x.umg_l2_reactive_energy","label":"Reactive energy L2","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19090,"key":"x.umg_l3_reactive_energy","label":"Reactive energy L3","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19092,"key":"x.umg_reactive_energy","label":"Reactive energy L1+L2+L3","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19094,"key":"x.umg_l1_inductive_energy","label":"Reactive energy L1, inductive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19096,"key":"x.umg_l2_inductive_energy","label":"Reactive energy L2, inductive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19098,"key":"x.umg_l3_inductive_energy","label":"Reactive energy L3, inductive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19100,"key":"x.umg_inductive_energy","label":"Reactive energy L1+L2+L3, inductive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19102,"key":"x.umg_l1_capacitive_energy","label":"Reactive energy L1, capacitive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19104,"key":"x.umg_l2_capacitive_energy","label":"Reactive energy L2, capacitive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19106,"key":"x.umg_l3_capacitive_energy","label":"Reactive energy L3, capacitive","poll":"slow","table":"holding","type":"f32","unit":"varh"},{"address":19108,"key":"x.umg_capacitive_energy","label":"Reactive energy L1+L2+L3, capacitive","poll":"slow","table":"holding","type":"f32","unit":"varh"}],"problems":[{"kind":"fault","text":"Meter error (error flags 0x{value:X})","when":{"key":"x.error_flags","not":0}}],"sources":[{"title":"ABB B23/B24 User Manual (2CMC485003M0201), chapter 9 \"Communication with Modbus\""},{"title":"ABB EQ Energiezähler B-Serie Produkthandbuch (2CDC 512 084 D0101), chapter 4 \"Kommunikation mit Modbus\""},{"title":"Janitza MID energy meters B21/B23/B24 product manual (2.100.006.2), chapter 4 \"Communication with Modbus\""},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
