{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"38400","1":"19200","2":"9600","3":"4800"}},"id":"acrel-acr10r-dxxte","kind":"meter","manufacturer":"Acrel","modbusspec":0,"name":"ACR10R-DxxTE single-phase rail-mounted meters","points":[{"address":97,"key":"l1_voltage","label":"Voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":100,"key":"l1_current","label":"Current","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":103,"key":"l1_power","label":"Active power","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":107,"key":"reactive_power","label":"Reactive power","table":"holding","type":"s16","unit":"var"},{"address":111,"key":"apparent_power","label":"Apparent power","table":"holding","type":"u16","unit":"VA"},{"address":115,"key":"power_factor","label":"Power factor","scale":0.01,"table":"holding","type":"u16"},{"address":119,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":71,"key":"grid_import_energy","label":"Absorbing active energy","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":73,"key":"grid_export_energy","label":"Releasing active energy","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":75,"key":"x.inductive_reactive_energy","label":"Reactive energy","poll":"slow","table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":77,"key":"x.capacitive_reactive_energy","label":"Capacitive reactive energy","poll":"slow","table":"holding","type":"f32","unit":"kvarh","verified":false}],"sources":[{"title":"Rail-type Multifunction Electrical Instrument with External Split Core Current Transformer, Use and Installation Manual"}]}
