{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":38400,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"4800","1":"9600","2":"19200","3":"38400","4":"2400","5":"1200"},"parity":{"0":"None","1":"Odd","2":"Even","3":"2 stop bits"},"rated_current":{"0":"1 A"},"rated_voltage":{"0":"100 V","1":"400 V","2":"660 V"},"sign":{"0":"Positive","1":"Negative"},"wiring_mode":{"0":"3-phase 3-wire","1":"3-phase 4-wire"}},"id":"acrel-acr10rh-dxxte4","kind":"meter","manufacturer":"Acrel","modbusspec":0,"name":"ACR10RH-DxxTE4 three-phase harmonic meters","points":[{"address":14,"key":"x.voltage_coefficient","label":"Voltage primary side and secondary side coefficient","poll":"slow","table":"holding","type":"f32","verified":false},{"address":16,"key":"x.current_coefficient","label":"Primary side and secondary side coefficient of current","poll":"slow","table":"holding","type":"f32","verified":false},{"address":18,"key":"x.power_coefficient","label":"Power, primary and secondary side coefficient","poll":"slow","table":"holding","type":"f32","verified":false},{"address":242,"key":"x.neutral_current","label":"Neutral current","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":243,"key":"l1_voltage","label":"Phase voltage Uan","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":244,"key":"l2_voltage","label":"Phase voltage Ubn","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":245,"key":"l3_voltage","label":"Phase voltage Ucn","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":246,"key":"x.l1_l2_voltage","label":"Line voltage Uab","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":247,"key":"x.l2_l3_voltage","label":"Line voltage Ubc","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":248,"key":"x.l3_l1_voltage","label":"Line voltage Uca","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":249,"key":"l1_current","label":"Phase current Ia","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":250,"key":"l2_current","label":"Phase current Ib","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":251,"key":"l3_current","label":"Phase current Ic","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":252,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":253,"key":"x.l1_active_power","label":"Phase A active power","scale":0.01,"table":"holding","type":"u32","unit":"W"},{"address":255,"key":"x.l2_active_power","label":"Phase B active power","scale":0.01,"table":"holding","type":"u32","unit":"W"},{"address":257,"key":"x.l3_active_power","label":"Phase C active power","scale":0.01,"table":"holding","type":"u32","unit":"W"},{"address":259,"key":"x.total_active_power","label":"Total active power","scale":0.01,"table":"holding","type":"u32","unit":"W"},{"address":261,"key":"x.l1_reactive_power","label":"Phase A reactive power","scale":0.01,"table":"holding","type":"u32","unit":"var"},{"address":263,"key":"x.l2_reactive_power","label":"Phase B reactive power","scale":0.01,"table":"holding","type":"u32","unit":"var"},{"address":265,"key":"x.l3_reactive_power","label":"Phase C reactive power","scale":0.01,"table":"holding","type":"u32","unit":"var"},{"address":267,"key":"x.total_reactive_power","label":"Total reactive power","scale":0.01,"table":"holding","type":"u32","unit":"var"},{"address":269,"key":"x.l1_apparent_power","label":"Phase A apparent power","scale":0.01,"table":"holding","type":"u32","unit":"VA"},{"address":271,"key":"x.l2_apparent_power","label":"Phase B apparent power","scale":0.01,"table":"holding","type":"u32","unit":"VA"},{"address":273,"key":"x.l3_apparent_power","label":"Phase C apparent power","scale":0.01,"table":"holding","type":"u32","unit":"VA"},{"address":275,"key":"x.total_apparent_power","label":"Total apparent power","scale":0.01,"table":"holding","type":"u32","unit":"VA"},{"address":277,"key":"x.l1_power_factor","label":"Phase A power factor","scale":0.001,"table":"holding","type":"u16"},{"address":278,"key":"x.l2_power_factor","label":"Phase B power factor","scale":0.001,"table":"holding","type":"u16"},{"address":279,"key":"x.l3_power_factor","label":"Phase C power factor","scale":0.001,"table":"holding","type":"u16"},{"address":280,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"u16"},{"address":287,"key":"x.l1_k_factor","label":"Phase A current K factor","scale":0.01,"table":"holding","type":"u16"},{"address":288,"key":"x.l2_k_factor","label":"Phase B current K factor","scale":0.01,"table":"holding","type":"u16"},{"address":289,"key":"x.l3_k_factor","label":"Phase C current K factor","scale":0.01,"table":"holding","type":"u16"},{"address":299,"key":"x.voltage_unbalance","label":"Unbalance factor of voltage","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":300,"key":"x.current_unbalance","label":"Unbalance factor of current","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":301,"key":"x.max_demand","label":"Maximum demand","poll":"slow","scale":0.01,"table":"holding","type":"u32"},{"address":333,"key":"x.this_month_peak_energy","label":"This month active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":335,"key":"x.this_month_flat_energy","label":"This month active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":337,"key":"x.this_month_valley_energy","label":"This month active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":339,"key":"x.this_month_total_energy","label":"This month active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":341,"key":"x.last_month_peak_energy","label":"Last month active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":343,"key":"x.last_month_flat_energy","label":"Last month active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":345,"key":"x.last_month_valley_energy","label":"Last month active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":347,"key":"x.last_month_total_energy","label":"Last month active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":349,"key":"x.month_before_last_peak_energy","label":"Month before last active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":351,"key":"x.month_before_last_flat_energy","label":"Month before last active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":353,"key":"x.month_before_last_valley_energy","label":"Month before last active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":355,"key":"x.month_before_last_total_energy","label":"Month before last active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":357,"key":"x.multirate_peak_energy","label":"Total active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":359,"key":"x.multirate_flat_energy","label":"Total active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":361,"key":"x.multirate_valley_energy","label":"Total active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":363,"key":"x.multirate_total_energy","label":"Total active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":365,"key":"grid_import_energy","label":"Forward active energy EPI","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":367,"key":"grid_export_energy","label":"Backward active energy EPE","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":369,"key":"x.forward_reactive_energy","label":"Forward reactive energy EQI","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":371,"key":"x.reverse_reactive_energy","label":"Backward reactive energy EQC","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":553,"key":"x.l1_thd_voltage","label":"Phase A voltage total harmonic distortion","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":554,"key":"x.l2_thd_voltage","label":"Phase B voltage total harmonic distortion","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":555,"key":"x.l3_thd_voltage","label":"Phase C voltage total harmonic distortion","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":556,"key":"x.l1_thd_current","label":"Phase A current total harmonic distortion","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":557,"key":"x.l2_thd_current","label":"Phase B current total harmonic distortion","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":558,"key":"x.l3_thd_current","label":"Phase C current total harmonic distortion","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":53,"key":"x.di1","label":"Switching input 1","poll":"slow","table":"holding","type":"u16"},{"address":54,"key":"x.di2","label":"Switching input 2","poll":"slow","table":"holding","type":"u16"},{"address":55,"key":"x.di3","label":"Switching input 3","poll":"slow","table":"holding","type":"u16"},{"address":56,"key":"x.di4","label":"Switching input 4","poll":"slow","table":"holding","type":"u16"},{"address":57,"key":"x.di5","label":"Switching input 5","poll":"slow","table":"holding","type":"u16"},{"address":58,"key":"x.di6","label":"Switching input 6","poll":"slow","table":"holding","type":"u16"},{"address":59,"key":"x.di7","label":"Switching input 7","poll":"slow","table":"holding","type":"u16"},{"address":60,"key":"x.di8","label":"Switching input 8","poll":"slow","table":"holding","type":"u16"},{"address":3001,"bits":[0,0],"enum":"sign","key":"x.power_sign_pa","label":"Sign of phase A active power","table":"holding","type":"u16"},{"address":3001,"bits":[1,1],"enum":"sign","key":"x.power_sign_pb","label":"Sign of phase B active power","table":"holding","type":"u16"},{"address":3001,"bits":[2,2],"enum":"sign","key":"x.power_sign_pc","label":"Sign of phase C active power","table":"holding","type":"u16"},{"address":3001,"bits":[3,3],"enum":"sign","key":"x.power_sign_p","label":"Sign of total active power","table":"holding","type":"u16"},{"address":3001,"bits":[4,4],"enum":"sign","key":"x.power_sign_qa","label":"Sign of phase A reactive power","table":"holding","type":"u16"},{"address":3001,"bits":[5,5],"enum":"sign","key":"x.power_sign_qb","label":"Sign of phase B reactive power","table":"holding","type":"u16"},{"address":3001,"bits":[6,6],"enum":"sign","key":"x.power_sign_qc","label":"Sign of phase C reactive power","table":"holding","type":"u16"},{"address":3001,"bits":[7,7],"enum":"sign","key":"x.power_sign_q","label":"Sign of total reactive power","table":"holding","type":"u16"},{"address":3008,"key":"x.uptime","label":"System uptime","poll":"slow","table":"holding","type":"u32","unit":"s"}],"sources":[{"title":"External Roche Coil and Switched Transformer Harmonic Meter, Installation and operation instruction"}]}
