{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"feature_code":{"44033":"Single-channel CT, single-phase","44034":"Single-channel CT, three-phase","44035":"Dual-channel CT, single-phase","44036":"Dual-channel CT, three-phase"},"parity":{"0":"None","1":"Odd","2":"Even"},"phase_sequence":{"0":"ABC","1":"BAC","2":"ACB","3":"CBA","4":"CAB","5":"BCA"},"stop_bits":{"0":"1","1":"2"}},"id":"acrel-adl200m-adl400m","identify":{"checks":[{"address":11,"in":[44033,44034,44035,44036],"table":"holding","type":"u16"}]},"kind":"meter","manufacturer":"Acrel","modbusspec":0,"name":"ADL200M / ADL400M dual-circuit energy meters","points":[{"address":11,"enum":"feature_code","key":"x.feature_code","label":"Feature code","poll":"slow","table":"holding","type":"u16"},{"address":12,"bits":[0,7],"enum":"phase_sequence","key":"x.c1_phase_sequence","label":"Circuit 1: phase sequence detected","poll":"slow","table":"holding","type":"u16"},{"address":12,"bits":[8,10],"key":"x.c1_ct_polarity_detected","label":"Circuit 1: CT polarity detected","poll":"slow","table":"holding","type":"u16"},{"address":15,"bits":[0,7],"enum":"phase_sequence","key":"x.c2_phase_sequence","label":"Circuit 2: phase sequence detected","poll":"slow","table":"holding","type":"u16"},{"address":15,"bits":[8,10],"key":"x.c2_ct_polarity_detected","label":"Circuit 2: CT polarity detected","poll":"slow","table":"holding","type":"u16"},{"address":8448,"key":"l1_voltage","label":"A-phase voltage","table":"holding","type":"f32","unit":"V"},{"address":8450,"key":"l2_voltage","label":"B-phase voltage","table":"holding","type":"f32","unit":"V"},{"address":8452,"key":"l3_voltage","label":"C-phase voltage","table":"holding","type":"f32","unit":"V"},{"address":8454,"key":"x.l1_l2_voltage","label":"AB line voltage","table":"holding","type":"f32","unit":"V"},{"address":8456,"key":"x.l2_l3_voltage","label":"BC line voltage","table":"holding","type":"f32","unit":"V"},{"address":8458,"key":"x.l3_l1_voltage","label":"CA line voltage","table":"holding","type":"f32","unit":"V"},{"address":8460,"key":"l1_current","label":"A-phase current","table":"holding","type":"f32","unit":"A"},{"address":8462,"key":"l2_current","label":"B-phase current","table":"holding","type":"f32","unit":"A"},{"address":8464,"key":"l3_current","label":"C-phase current","table":"holding","type":"f32","unit":"A"},{"address":8466,"key":"x.neutral_current","label":"N-phase current","table":"holding","type":"f32","unit":"A"},{"address":8468,"key":"l1_power","label":"A-phase active power","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":8470,"key":"l2_power","label":"B-phase active power","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":8472,"key":"l3_power","label":"C-phase active power","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":8474,"key":"grid_power","label":"Total active power","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":8476,"key":"x.l1_reactive_power","label":"A-phase reactive power","table":"holding","type":"f32","unit":"var"},{"address":8478,"key":"x.l2_reactive_power","label":"B-phase reactive power","table":"holding","type":"f32","unit":"var"},{"address":8480,"key":"x.l3_reactive_power","label":"C-phase reactive power","table":"holding","type":"f32","unit":"var"},{"address":8482,"key":"reactive_power","label":"Total reactive power","table":"holding","type":"f32","unit":"var"},{"address":8484,"key":"x.l1_apparent_power","label":"A-phase apparent power","table":"holding","type":"f32","unit":"VA"},{"address":8486,"key":"x.l2_apparent_power","label":"B-phase apparent power","table":"holding","type":"f32","unit":"VA"},{"address":8488,"key":"x.l3_apparent_power","label":"C-phase apparent power","table":"holding","type":"f32","unit":"VA"},{"address":8490,"key":"apparent_power","label":"Total apparent power","table":"holding","type":"f32","unit":"VA"},{"address":8492,"key":"x.l1_power_factor","label":"A-phase power factor","table":"holding","type":"f32"},{"address":8494,"key":"x.l2_power_factor","label":"B-phase power factor","table":"holding","type":"f32"},{"address":8496,"key":"x.l3_power_factor","label":"C-phase power factor","table":"holding","type":"f32"},{"address":8498,"key":"power_factor","label":"Total power factor","table":"holding","type":"f32"},{"address":8500,"key":"frequency","label":"Frequency","table":"holding","type":"f32","unit":"Hz"},{"address":8960,"key":"x.c2_l1_voltage","label":"A-phase voltage","table":"holding","type":"f32","unit":"V"},{"address":8962,"key":"x.c2_l2_voltage","label":"B-phase voltage","table":"holding","type":"f32","unit":"V"},{"address":8964,"key":"x.c2_l3_voltage","label":"C-phase voltage","table":"holding","type":"f32","unit":"V"},{"address":8966,"key":"x.c2_l1_l2_voltage","label":"AB line voltage","table":"holding","type":"f32","unit":"V"},{"address":8968,"key":"x.c2_l2_l3_voltage","label":"BC line voltage","table":"holding","type":"f32","unit":"V"},{"address":8970,"key":"x.c2_l3_l1_voltage","label":"CA line voltage","table":"holding","type":"f32","unit":"V"},{"address":8972,"key":"x.c2_l1_current","label":"A-phase current","table":"holding","type":"f32","unit":"A"},{"address":8974,"key":"x.c2_l2_current","label":"B-phase current","table":"holding","type":"f32","unit":"A"},{"address":8976,"key":"x.c2_l3_current","label":"C-phase current","table":"holding","type":"f32","unit":"A"},{"address":8978,"key":"x.c2_neutral_current","label":"N-phase current","table":"holding","type":"f32","unit":"A"},{"address":8980,"key":"x.c2_l1_power","label":"A-phase active power","table":"holding","type":"f32","unit":"W"},{"address":8982,"key":"x.c2_l2_power","label":"B-phase active power","table":"holding","type":"f32","unit":"W"},{"address":8984,"key":"x.c2_l3_power","label":"C-phase active power","table":"holding","type":"f32","unit":"W"},{"address":8986,"key":"x.c2_active_power","label":"Total active power","table":"holding","type":"f32","unit":"W"},{"address":8988,"key":"x.c2_l1_reactive_power","label":"A-phase reactive power","table":"holding","type":"f32","unit":"var"},{"address":8990,"key":"x.c2_l2_reactive_power","label":"B-phase reactive power","table":"holding","type":"f32","unit":"var"},{"address":8992,"key":"x.c2_l3_reactive_power","label":"C-phase reactive power","table":"holding","type":"f32","unit":"var"},{"address":8994,"key":"x.c2_reactive_power","label":"Total reactive power","table":"holding","type":"f32","unit":"var"},{"address":8996,"key":"x.c2_l1_apparent_power","label":"A-phase apparent power","table":"holding","type":"f32","unit":"VA"},{"address":8998,"key":"x.c2_l2_apparent_power","label":"B-phase apparent power","table":"holding","type":"f32","unit":"VA"},{"address":9000,"key":"x.c2_l3_apparent_power","label":"C-phase apparent power","table":"holding","type":"f32","unit":"VA"},{"address":9002,"key":"x.c2_apparent_power","label":"Total apparent power","table":"holding","type":"f32","unit":"VA"},{"address":9004,"key":"x.c2_l1_power_factor","label":"A-phase power factor","table":"holding","type":"f32"},{"address":9006,"key":"x.c2_l2_power_factor","label":"B-phase power factor","table":"holding","type":"f32"},{"address":9008,"key":"x.c2_l3_power_factor","label":"C-phase power factor","table":"holding","type":"f32"},{"address":9010,"key":"x.c2_power_factor","label":"Total power factor","table":"holding","type":"f32"},{"address":9012,"key":"x.c2_frequency","label":"Frequency","table":"holding","type":"f32","unit":"Hz"},{"address":12288,"key":"x.active_energy","label":"Active energy","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12292,"key":"grid_import_energy","label":"Forward active energy","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12296,"key":"grid_export_energy","label":"Reverse active energy","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12300,"key":"x.reactive_energy","label":"Reactive energy","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12304,"key":"x.forward_reactive_energy","label":"Forward reactive energy","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12308,"key":"x.reverse_reactive_energy","label":"Reverse reactive energy","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12312,"key":"x.apparent_energy","label":"Apparent energy","poll":"slow","table":"holding","type":"f64","unit":"kVAh"},{"address":12316,"key":"x.l1_active_energy","label":"Active energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12320,"key":"x.l1_forward_active_energy","label":"Forward active energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12324,"key":"x.l1_reverse_active_energy","label":"Reverse active energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12328,"key":"x.l1_reactive_energy","label":"Reactive energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12332,"key":"x.l1_forward_reactive_energy","label":"Forward reactive energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12336,"key":"x.l1_reverse_reactive_energy","label":"Reverse reactive energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12340,"key":"x.l2_active_energy","label":"Active energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12344,"key":"x.l2_forward_active_energy","label":"Forward active energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12348,"key":"x.l2_reverse_active_energy","label":"Reverse active energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12352,"key":"x.l2_reactive_energy","label":"Reactive energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12356,"key":"x.l2_forward_reactive_energy","label":"Forward reactive energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12360,"key":"x.l2_reverse_reactive_energy","label":"Reverse reactive energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12364,"key":"x.l3_active_energy","label":"Active energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12368,"key":"x.l3_forward_active_energy","label":"Forward active energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12372,"key":"x.l3_reverse_active_energy","label":"Reverse active energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12376,"key":"x.l3_reactive_energy","label":"Reactive energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12380,"key":"x.l3_forward_reactive_energy","label":"Forward reactive energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12384,"key":"x.l3_reverse_reactive_energy","label":"Reverse reactive energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12544,"key":"x.c2_active_energy","label":"Active energy","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12548,"key":"x.c2_forward_active_energy","label":"Forward active energy","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12552,"key":"x.c2_reverse_active_energy","label":"Reverse active energy","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12556,"key":"x.c2_reactive_energy","label":"Reactive energy","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12560,"key":"x.c2_forward_reactive_energy","label":"Forward reactive energy","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12564,"key":"x.c2_reverse_reactive_energy","label":"Reverse reactive energy","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12568,"key":"x.c2_apparent_energy","label":"Apparent energy","poll":"slow","table":"holding","type":"f64","unit":"kVAh"},{"address":12572,"key":"x.c2_l1_active_energy","label":"Active energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12576,"key":"x.c2_l1_forward_active_energy","label":"Forward active energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12580,"key":"x.c2_l1_reverse_active_energy","label":"Reverse active energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12584,"key":"x.c2_l1_reactive_energy","label":"Reactive energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12588,"key":"x.c2_l1_forward_reactive_energy","label":"Forward reactive energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12592,"key":"x.c2_l1_reverse_reactive_energy","label":"Reverse reactive energy of phase A","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12596,"key":"x.c2_l2_active_energy","label":"Active energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12600,"key":"x.c2_l2_forward_active_energy","label":"Forward active energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12604,"key":"x.c2_l2_reverse_active_energy","label":"Reverse active energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12608,"key":"x.c2_l2_reactive_energy","label":"Reactive energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12612,"key":"x.c2_l2_forward_reactive_energy","label":"Forward reactive energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12616,"key":"x.c2_l2_reverse_reactive_energy","label":"Reverse reactive energy of phase B","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12620,"key":"x.c2_l3_active_energy","label":"Active energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12624,"key":"x.c2_l3_forward_active_energy","label":"Forward active energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12628,"key":"x.c2_l3_reverse_active_energy","label":"Reverse active energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kWh"},{"address":12632,"key":"x.c2_l3_reactive_energy","label":"Reactive energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12636,"key":"x.c2_l3_forward_reactive_energy","label":"Forward reactive energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kvarh"},{"address":12640,"key":"x.c2_l3_reverse_reactive_energy","label":"Reverse reactive energy of phase C","poll":"slow","table":"holding","type":"f64","unit":"kvarh"}],"sources":[{"title":"ADL200M ADL400M Series Dual-Circuit Electric Energy Meter With External Current Transformer, Installation and Operation Instructions"}]}
