{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"1200","1":"2400","2":"4800","3":"9600","4":"19200"},"parity":{"0":"None","1":"Odd","2":"Even"},"stop_bits":{"0":"1","1":"2"}},"id":"acrel-adl400","kind":"meter","manufacturer":"Acrel","modbusspec":0,"name":"ADL400 three-phase energy meter","points":[{"address":64,"key":"x.pulse_constant","label":"Pulse constant","poll":"slow","table":"holding","type":"u16"},{"address":0,"key":"x.total_active_energy","label":"Current total active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2,"key":"x.total_active_spike_energy","label":"Current total active spike energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":4,"key":"x.total_active_peak_energy","label":"Current total active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":6,"key":"x.total_active_flat_energy","label":"Current total active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":8,"key":"x.total_active_valley_energy","label":"Current total active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":10,"key":"grid_import_energy","label":"Current forward active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":12,"key":"x.forward_active_spike_energy","label":"Current forward active spike energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":14,"key":"x.forward_active_peak_energy","label":"Current forward active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":16,"key":"x.forward_active_flat_energy","label":"Current forward active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":18,"key":"x.forward_active_valley_energy","label":"Current forward active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":20,"key":"grid_export_energy","label":"Current reversing active total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":22,"key":"x.reverse_active_spike_energy","label":"Current reversing active spike energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":24,"key":"x.reverse_active_peak_energy","label":"Current reversing active peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":26,"key":"x.reverse_active_flat_energy","label":"Current reversing active flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":28,"key":"x.reverse_active_valley_energy","label":"Current reversing active valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30,"key":"x.total_reactive_energy","label":"Current total reactive total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":32,"key":"x.total_reactive_spike_energy","label":"Current total reactive spike energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":34,"key":"x.total_reactive_peak_energy","label":"Current total reactive peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":36,"key":"x.total_reactive_flat_energy","label":"Current total reactive flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":38,"key":"x.total_reactive_valley_energy","label":"Current total reactive valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":40,"key":"x.forward_reactive_energy","label":"Current forward reactive total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":42,"key":"x.forward_reactive_spike_energy","label":"Current forward reactive spike energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":44,"key":"x.forward_reactive_peak_energy","label":"Current forward reactive peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":46,"key":"x.forward_reactive_flat_energy","label":"Current forward reactive flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":48,"key":"x.forward_reactive_valley_energy","label":"Current forward reactive valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":50,"key":"x.reverse_reactive_energy","label":"Current reversing reactive total energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":52,"key":"x.reverse_reactive_spike_energy","label":"Current reversing reactive spike energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":54,"key":"x.reverse_reactive_peak_energy","label":"Current reversing reactive peak energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":56,"key":"x.reverse_reactive_flat_energy","label":"Current reversing reactive flat energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":58,"key":"x.reverse_reactive_valley_energy","label":"Current reversing reactive valley energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":135,"key":"x.l1_import_energy","label":"Forward active energy of A phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":137,"key":"x.l2_import_energy","label":"Forward active energy of B phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":139,"key":"x.l3_import_energy","label":"Forward active energy of C phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":97,"key":"l1_voltage","label":"Voltage of A phase","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":98,"key":"l2_voltage","label":"Voltage of B phase","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":99,"key":"l3_voltage","label":"Voltage of C phase","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":100,"key":"l1_current","label":"Current of A phase","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":101,"key":"l2_current","label":"Current of B phase","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":102,"key":"l3_current","label":"Current of C phase","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":119,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":120,"key":"x.l1_l2_voltage","label":"Voltage between A-B","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":121,"key":"x.l3_l2_voltage","label":"Voltage between C-B","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":122,"key":"x.l1_l3_voltage","label":"Voltage between A-C","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":146,"key":"x.zero_sequence_current","label":"Zero sequence current","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":147,"key":"x.voltage_imbalance","label":"Voltage imbalance","scale":0.001,"table":"holding","type":"u16"},{"address":148,"key":"x.current_imbalance","label":"Current imbalance","scale":0.001,"table":"holding","type":"u16"},{"address":356,"key":"l1_power","label":"Active power of A phase","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":358,"key":"l2_power","label":"Active power of B phase","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":360,"key":"l3_power","label":"Active power of C phase","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":362,"key":"grid_power","label":"Total active power","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":364,"key":"x.l1_reactive_power","label":"Reactive power of A phase","scale":0.1,"table":"holding","type":"s32","unit":"var"},{"address":366,"key":"x.l2_reactive_power","label":"Reactive power of B phase","scale":0.1,"table":"holding","type":"s32","unit":"var"},{"address":368,"key":"x.l3_reactive_power","label":"Reactive power of C phase","scale":0.1,"table":"holding","type":"s32","unit":"var"},{"address":370,"key":"reactive_power","label":"Total reactive power","scale":0.1,"table":"holding","type":"s32","unit":"var"},{"address":372,"key":"x.l1_apparent_power","label":"Apparent power of A phase","scale":0.1,"table":"holding","type":"s32","unit":"VA"},{"address":374,"key":"x.l2_apparent_power","label":"Apparent power of B phase","scale":0.1,"table":"holding","type":"s32","unit":"VA"},{"address":376,"key":"x.l3_apparent_power","label":"Apparent power of C phase","scale":0.1,"table":"holding","type":"s32","unit":"VA"},{"address":378,"key":"apparent_power","label":"Total apparent power","scale":0.1,"table":"holding","type":"s32","unit":"VA"},{"address":115,"key":"x.l1_power_factor","label":"Power factor of A phase","scale":0.001,"table":"holding","type":"s16"},{"address":116,"key":"x.l2_power_factor","label":"Power factor of B phase","scale":0.001,"table":"holding","type":"s16"},{"address":117,"key":"x.l3_power_factor","label":"Power factor of C phase","scale":0.001,"table":"holding","type":"s16"},{"address":118,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16"},{"address":103,"key":"x.l1_active_power_16","label":"Active power of A phase (16 bit)","table":"holding","type":"s16","unit":"W"},{"address":104,"key":"x.l2_active_power_16","label":"Active power of B phase (16 bit)","table":"holding","type":"s16","unit":"W"},{"address":105,"key":"x.l3_active_power_16","label":"Active power of C phase (16 bit)","table":"holding","type":"s16","unit":"W"},{"address":106,"key":"x.total_active_power_16","label":"Total active power (16 bit)","table":"holding","type":"s16","unit":"W"},{"address":107,"key":"x.l1_reactive_power_16","label":"Reactive power of A phase (16 bit)","table":"holding","type":"s16","unit":"var"},{"address":108,"key":"x.l2_reactive_power_16","label":"Reactive power of B phase (16 bit)","table":"holding","type":"s16","unit":"var"},{"address":109,"key":"x.l3_reactive_power_16","label":"Reactive power of C phase (16 bit)","table":"holding","type":"s16","unit":"var"},{"address":110,"key":"x.total_reactive_power_16","label":"Total reactive power (16 bit)","table":"holding","type":"s16","unit":"var"},{"address":111,"key":"x.l1_apparent_power_16","label":"Apparent power of A phase (16 bit)","table":"holding","type":"s16","unit":"VA"},{"address":112,"key":"x.l2_apparent_power_16","label":"Apparent power of B phase (16 bit)","table":"holding","type":"s16","unit":"VA"},{"address":113,"key":"x.l3_apparent_power_16","label":"Apparent power of C phase (16 bit)","table":"holding","type":"s16","unit":"VA"},{"address":114,"key":"x.total_apparent_power_16","label":"Total apparent power (16 bit)","table":"holding","type":"s16","unit":"VA"},{"address":123,"key":"x.max_forward_active_demand","label":"Forward active maximum demand","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":126,"key":"x.max_reverse_active_demand","label":"Reversing active maximum demand","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":129,"key":"x.max_forward_reactive_demand","label":"Forward reactive maximum demand","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":132,"key":"x.max_reverse_reactive_demand","label":"Reversing reactive maximum demand","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":384,"key":"x.max_forward_active_demand_today","label":"Maximum forward active demand a day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":386,"key":"x.max_reverse_active_demand_today","label":"Maximum reversing active demand a day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":388,"key":"x.max_forward_reactive_demand_today","label":"Maximum forward reactive demand a day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":390,"key":"x.max_reverse_reactive_demand_today","label":"Maximum reversing reactive demand a day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":392,"key":"x.max_forward_active_demand_yesterday","label":"Maximum forward active demand last day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":394,"key":"x.max_reverse_active_demand_yesterday","label":"Maximum reversing active demand last day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":396,"key":"x.max_forward_reactive_demand_yesterday","label":"Maximum forward reactive demand last day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":398,"key":"x.max_reverse_reactive_demand_yesterday","label":"Maximum reversing reactive demand last day","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":400,"key":"x.max_forward_active_demand_2_days_ago","label":"Maximum forward active demand last 2 days","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":402,"key":"x.max_reverse_active_demand_2_days_ago","label":"Maximum reversing active demand last 2 days","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":404,"key":"x.max_forward_reactive_demand_2_days_ago","label":"Maximum forward reactive demand last 2 days","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":406,"key":"x.max_reverse_reactive_demand_2_days_ago","label":"Maximum reversing reactive demand last 2 days","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":408,"key":"x.forward_active_demand","label":"Current forward active demand","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":409,"key":"x.reverse_active_demand","label":"Current reversing active demand","scale":0.001,"table":"holding","type":"u16","unit":"kW","verified":false},{"address":410,"key":"x.forward_reactive_demand","label":"Current forward reactive demand","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":411,"key":"x.reverse_reactive_demand","label":"Current reversing reactive demand","scale":0.001,"table":"holding","type":"u16","unit":"kvar","verified":false},{"address":512,"key":"x.max_l1_voltage","label":"Maximum voltage on A phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":515,"key":"x.max_l2_voltage","label":"Maximum voltage on B phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":518,"key":"x.max_l3_voltage","label":"Maximum voltage on C phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":521,"key":"x.max_l1_current","label":"Maximum current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":524,"key":"x.max_l2_current","label":"Maximum current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":527,"key":"x.max_l3_current","label":"Maximum current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":530,"key":"x.max_l1_active_power","label":"Maximum active power on A phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":534,"key":"x.max_l2_active_power","label":"Maximum active power on B phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":538,"key":"x.max_l3_active_power","label":"Maximum active power on C phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":542,"key":"x.max_total_active_power","label":"Maximum total active power","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":546,"key":"x.max_l1_reactive_power","label":"Maximum reactive power on A phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":550,"key":"x.max_l2_reactive_power","label":"Maximum reactive power on B phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":554,"key":"x.max_l3_reactive_power","label":"Maximum reactive power on C phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":558,"key":"x.max_total_reactive_power","label":"Maximum total reactive power","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":562,"key":"x.max_l1_apparent_power","label":"Maximum apparent power on A phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":566,"key":"x.max_l2_apparent_power","label":"Maximum apparent power on B phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":570,"key":"x.max_l3_apparent_power","label":"Maximum apparent power on C phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":574,"key":"x.max_total_apparent_power","label":"Maximum total apparent power","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":578,"key":"x.min_l1_voltage","label":"Minimum voltage on A phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":581,"key":"x.min_l2_voltage","label":"Minimum voltage on B phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":584,"key":"x.min_l3_voltage","label":"Minimum voltage on C phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":587,"key":"x.min_l1_current","label":"Minimum current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":590,"key":"x.min_l2_current","label":"Minimum current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":593,"key":"x.min_l3_current","label":"Minimum current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A","verified":false},{"address":596,"key":"x.min_l1_active_power","label":"Minimum active power on A phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":600,"key":"x.min_l2_active_power","label":"Minimum active power on B phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":604,"key":"x.min_l3_active_power","label":"Minimum active power on C phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":608,"key":"x.min_total_active_power","label":"Minimum total active power","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":612,"key":"x.min_l1_reactive_power","label":"Minimum reactive power on A phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":616,"key":"x.min_l2_reactive_power","label":"Minimum reactive power on B phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":620,"key":"x.min_l3_reactive_power","label":"Minimum reactive power on C phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":624,"key":"x.min_total_reactive_power","label":"Minimum total reactive power","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":628,"key":"x.min_l1_apparent_power","label":"Minimum apparent power on A phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":632,"key":"x.min_l2_apparent_power","label":"Minimum apparent power on B phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":636,"key":"x.min_l3_apparent_power","label":"Minimum apparent power on C phase","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":640,"key":"x.min_total_apparent_power","label":"Minimum total apparent power","poll":"slow","scale":0.1,"table":"holding","type":"s32","unit":"VA","verified":false},{"address":21248,"key":"x.float_voltage_a","label":"Voltage of A phase (float)","table":"holding","type":"f32","verified":false},{"address":21250,"key":"x.float_voltage_b","label":"Voltage of B phase (float)","table":"holding","type":"f32","verified":false},{"address":21252,"key":"x.float_voltage_c","label":"Voltage of C phase (float)","table":"holding","type":"f32","verified":false},{"address":21254,"key":"x.float_voltage_ab","label":"Voltage between A-B (float)","table":"holding","type":"f32","verified":false},{"address":21256,"key":"x.float_voltage_cb","label":"Voltage between C-B (float)","table":"holding","type":"f32","verified":false},{"address":21258,"key":"x.float_voltage_ac","label":"Voltage between A-C (float)","table":"holding","type":"f32","verified":false},{"address":21260,"key":"x.float_current_a","label":"Current of A phase (float)","table":"holding","type":"f32","verified":false},{"address":21262,"key":"x.float_current_b","label":"Current of B phase (float)","table":"holding","type":"f32","verified":false},{"address":21264,"key":"x.float_current_c","label":"Current of C phase (float)","table":"holding","type":"f32","verified":false},{"address":21266,"key":"x.float_active_power_a","label":"Active power of A phase (float)","table":"holding","type":"f32","verified":false},{"address":21268,"key":"x.float_active_power_b","label":"Active power of B phase (float)","table":"holding","type":"f32","verified":false},{"address":21270,"key":"x.float_active_power_c","label":"Active power of C phase (float)","table":"holding","type":"f32","verified":false},{"address":21272,"key":"x.float_active_power","label":"Total active power (float)","table":"holding","type":"f32","verified":false},{"address":21274,"key":"x.float_reactive_power_a","label":"Reactive power of A phase (float)","table":"holding","type":"f32","verified":false},{"address":21276,"key":"x.float_reactive_power_b","label":"Reactive power of B phase (float)","table":"holding","type":"f32","verified":false},{"address":21278,"key":"x.float_reactive_power_c","label":"Reactive power of C phase (float)","table":"holding","type":"f32","verified":false},{"address":21280,"key":"x.float_reactive_power","label":"Total reactive power (float)","table":"holding","type":"f32","verified":false},{"address":21282,"key":"x.float_apparent_power_a","label":"Apparent power of A phase (float)","table":"holding","type":"f32","verified":false},{"address":21284,"key":"x.float_apparent_power_b","label":"Apparent power of B phase (float)","table":"holding","type":"f32","verified":false},{"address":21286,"key":"x.float_apparent_power_c","label":"Apparent power of C phase (float)","table":"holding","type":"f32","verified":false},{"address":21288,"key":"x.float_apparent_power","label":"Total apparent power (float)","table":"holding","type":"f32","verified":false},{"address":21290,"key":"x.float_pf_a","label":"Power factor of A phase (float)","table":"holding","type":"f32","verified":false},{"address":21292,"key":"x.float_pf_b","label":"Power factor of B phase (float)","table":"holding","type":"f32","verified":false},{"address":21294,"key":"x.float_pf_c","label":"Power factor of C phase (float)","table":"holding","type":"f32","verified":false},{"address":21296,"key":"x.float_pf","label":"Total power factor (float)","table":"holding","type":"f32","verified":false},{"address":21298,"key":"x.float_frequency","label":"Frequency (float)","table":"holding","type":"f32","verified":false},{"address":21300,"key":"x.float_neutral_current","label":"Zero line current (float)","table":"holding","type":"f32","verified":false},{"address":1501,"key":"x.l1_thd_voltage","label":"Total distortion rate of voltage on A phase","poll":"slow","scale":0.001,"table":"holding","type":"u16"},{"address":1502,"key":"x.l2_thd_voltage","label":"Total distortion rate of voltage on B phase","poll":"slow","scale":0.001,"table":"holding","type":"u16"},{"address":1503,"key":"x.l3_thd_voltage","label":"Total distortion rate of voltage on C phase","poll":"slow","scale":0.001,"table":"holding","type":"u16"},{"address":1504,"key":"x.l1_thd_current","label":"Total distortion rate of current on A phase","poll":"slow","scale":0.001,"table":"holding","type":"u16"},{"address":1505,"key":"x.l2_thd_current","label":"Total distortion rate of current on B phase","poll":"slow","scale":0.001,"table":"holding","type":"u16"},{"address":1506,"key":"x.l3_thd_current","label":"Total distortion rate of current on C phase","poll":"slow","scale":0.001,"table":"holding","type":"u16"},{"address":1687,"key":"x.l1_fundamental_voltage","label":"Fundamental voltage on A phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1688,"key":"x.l2_fundamental_voltage","label":"Fundamental voltage on B phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1689,"key":"x.l3_fundamental_voltage","label":"Fundamental voltage on C phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1690,"key":"x.l1_harmonic_voltage","label":"Harmonic voltage on A phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1691,"key":"x.l2_harmonic_voltage","label":"Harmonic voltage on B phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1692,"key":"x.l3_harmonic_voltage","label":"Harmonic voltage on C phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1693,"key":"x.l1_fundamental_current","label":"Fundamental current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":1694,"key":"x.l2_fundamental_current","label":"Fundamental current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":1695,"key":"x.l3_fundamental_current","label":"Fundamental current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":1696,"key":"x.l1_harmonic_current","label":"Harmonic current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":1697,"key":"x.l2_harmonic_current","label":"Harmonic current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":1698,"key":"x.l3_harmonic_current","label":"Harmonic current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"}],"sources":[{"title":"ADL400 Installation and operation instruction"}]}
