{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":1200,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"1":"1200","2":"2400","3":"4800","4":"9600"},"parity":{"0":"None","1":"Even","2":"Odd"},"stop_bits":{"0":"1","1":"2"}},"id":"acrel-adw300","kind":"meter","manufacturer":"Acrel","modbusspec":0,"name":"ADW300 wireless energy meter","points":[{"address":6,"key":"x.pulse_constant","label":"Pulse constant","poll":"slow","table":"holding","type":"u16"},{"address":7,"key":"x.backlight_time","label":"Backlight time","poll":"slow","table":"holding","type":"u16"},{"address":13,"key":"x.current_specification","label":"Current specification","poll":"slow","table":"holding","type":"u16"},{"address":14,"key":"x.pt_ratio","label":"PT","poll":"slow","table":"holding","type":"u16"},{"address":15,"key":"x.ct_ratio","label":"CT","poll":"slow","table":"holding","type":"u16"},{"address":16,"key":"x.temperature_n","label":"Temperature of N phase","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20,"key":"l1_voltage","label":"Voltage of A phase","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":21,"key":"l2_voltage","label":"Voltage of B phase","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":22,"key":"l3_voltage","label":"Voltage of C phase","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":23,"key":"x.l1_l2_voltage","label":"Voltage between A-B","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":24,"key":"x.l2_l3_voltage","label":"Voltage between B-C","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":25,"key":"x.l3_l1_voltage","label":"Voltage between C-A","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":26,"key":"l1_current","label":"Current of A phase","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":27,"key":"l2_current","label":"Current of B phase","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":28,"key":"l3_current","label":"Current of C phase","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":29,"key":"x.current_vector_sum","label":"Vector sum of 3-phase current","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":30,"key":"l1_power","label":"Active power of A phase","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32,"key":"l2_power","label":"Active power of B phase","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":34,"key":"l3_power","label":"Active power of C phase","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":36,"key":"grid_power","label":"Total active power","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38,"key":"x.l1_reactive_power","label":"Reactive power of A phase","table":"holding","type":"s32","unit":"var"},{"address":40,"key":"x.l2_reactive_power","label":"Reactive power of B phase","table":"holding","type":"s32","unit":"var"},{"address":42,"key":"x.l3_reactive_power","label":"Reactive power of C phase","table":"holding","type":"s32","unit":"var"},{"address":44,"key":"reactive_power","label":"Total reactive power","table":"holding","type":"s32","unit":"var"},{"address":46,"key":"x.l1_apparent_power","label":"Apparent power of A phase","table":"holding","type":"u32","unit":"VA"},{"address":48,"key":"x.l2_apparent_power","label":"Apparent power of B phase","table":"holding","type":"u32","unit":"VA"},{"address":50,"key":"x.l3_apparent_power","label":"Apparent power of C phase","table":"holding","type":"u32","unit":"VA"},{"address":52,"key":"apparent_power","label":"Total apparent power","table":"holding","type":"u32","unit":"VA"},{"address":54,"key":"x.l1_power_factor","label":"Power factor of A phase","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":55,"key":"x.l2_power_factor","label":"Power factor of B phase","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":56,"key":"x.l3_power_factor","label":"Power factor of C phase","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":57,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":58,"key":"x.di_state","label":"State of DI","table":"holding","type":"u16"},{"address":59,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":60,"key":"x.total_energy","label":"Total energy consumption","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":62,"key":"grid_import_energy","label":"Forward active energy consumption","poll":"slow","scale":0.01,"sources":["evcc"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":64,"key":"grid_export_energy","label":"Reversing active energy consumption","poll":"slow","scale":0.01,"sources":["evcc"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":66,"key":"x.forward_reactive_energy","label":"Forward reactive energy consumption","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":68,"key":"x.reverse_reactive_energy","label":"Reversing reactive energy consumption","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":70,"key":"x.l1_total_energy","label":"Total energy on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":72,"key":"x.l1_forward_active_energy","label":"Forward active energy on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":74,"key":"x.l1_reverse_active_energy","label":"Reversing active energy on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":76,"key":"x.l1_forward_reactive_energy","label":"Forward reactive energy on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":78,"key":"x.l1_reverse_reactive_energy","label":"Reversing reactive energy on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":80,"key":"x.l2_total_energy","label":"Total energy on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":82,"key":"x.l2_forward_active_energy","label":"Forward active energy on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":84,"key":"x.l2_reverse_active_energy","label":"Reversing active energy on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":86,"key":"x.l2_forward_reactive_energy","label":"Forward reactive energy on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":88,"key":"x.l2_reverse_reactive_energy","label":"Reversing reactive energy on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":90,"key":"x.l3_total_energy","label":"Total energy on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":92,"key":"x.l3_forward_active_energy","label":"Forward active energy on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":94,"key":"x.l3_reverse_active_energy","label":"Reversing active energy on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":96,"key":"x.l3_forward_reactive_energy","label":"Forward reactive energy on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":98,"key":"x.l3_reverse_reactive_energy","label":"Reversing reactive energy on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":100,"key":"x.max_forward_active_demand","label":"Maximum forward active demand in current month","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kW"},{"address":104,"key":"x.max_reverse_active_demand","label":"Maximum reversing active demand in current month","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kW"},{"address":108,"key":"x.max_forward_reactive_demand","label":"Maximum forward reactive demand in current month","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kvar"},{"address":112,"key":"x.max_reverse_reactive_demand","label":"Maximum reversing reactive demand in current month","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kvar"},{"address":346,"key":"x.forward_active_demand","label":"Current forward active demand","scale":0.001,"table":"holding","type":"u32","unit":"kW"},{"address":348,"key":"x.reverse_active_demand","label":"Current reversing active demand","scale":0.001,"table":"holding","type":"u32","unit":"kW"},{"address":350,"key":"x.forward_reactive_demand","label":"Current forward reactive demand","scale":0.001,"table":"holding","type":"u32","unit":"kvar"},{"address":352,"key":"x.reverse_reactive_demand","label":"Current reversing reactive demand","scale":0.001,"table":"holding","type":"u32","unit":"kvar"},{"address":116,"key":"x.l1_thd_voltage","label":"Total distortion rate of voltage on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":117,"key":"x.l2_thd_voltage","label":"Total distortion rate of voltage on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":118,"key":"x.l3_thd_voltage","label":"Total distortion rate of voltage on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":119,"key":"x.l1_thd_current","label":"Total distortion rate of current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":120,"key":"x.l2_thd_current","label":"Total distortion rate of current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":121,"key":"x.l3_thd_current","label":"Total distortion rate of current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":302,"key":"x.l1_fundamental_voltage","label":"Fundamental voltage on A phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":303,"key":"x.l2_fundamental_voltage","label":"Fundamental voltage on B phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":304,"key":"x.l3_fundamental_voltage","label":"Fundamental voltage on C phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":305,"key":"x.l1_harmonic_voltage","label":"Harmonic voltage on A phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":306,"key":"x.l2_harmonic_voltage","label":"Harmonic voltage on B phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":307,"key":"x.l3_harmonic_voltage","label":"Harmonic voltage on C phase","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":308,"key":"x.l1_fundamental_current","label":"Fundamental current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":309,"key":"x.l2_fundamental_current","label":"Fundamental current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":310,"key":"x.l3_fundamental_current","label":"Fundamental current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":311,"key":"x.l1_harmonic_current","label":"Harmonic current on A phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":312,"key":"x.l2_harmonic_current","label":"Harmonic current on B phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":313,"key":"x.l3_harmonic_current","label":"Harmonic current on C phase","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":314,"key":"x.l1_fundamental_active_power","label":"Fundamental active power on A phase","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":316,"key":"x.l2_fundamental_active_power","label":"Fundamental active power on B phase","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":318,"key":"x.l3_fundamental_active_power","label":"Fundamental active power on C phase","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":320,"key":"x.total_fundamental_active_power","label":"Fundamental active power","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":322,"key":"x.l1_fundamental_reactive_power","label":"Fundamental reactive power on A phase","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":324,"key":"x.l2_fundamental_reactive_power","label":"Fundamental reactive power on B phase","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":326,"key":"x.l3_fundamental_reactive_power","label":"Fundamental reactive power on C phase","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":328,"key":"x.total_fundamental_reactive_power","label":"Fundamental reactive power","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":330,"key":"x.l1_harmonic_active_power","label":"Harmonic active power on A phase","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":332,"key":"x.l2_harmonic_active_power","label":"Harmonic active power on B phase","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":334,"key":"x.l3_harmonic_active_power","label":"Harmonic active power on C phase","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":336,"key":"x.total_harmonic_active_power","label":"Harmonic active power","poll":"slow","table":"holding","type":"s32","unit":"W","verified":false},{"address":338,"key":"x.l1_harmonic_reactive_power","label":"Harmonic reactive power on A phase","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":340,"key":"x.l2_harmonic_reactive_power","label":"Harmonic reactive power on B phase","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":342,"key":"x.l3_harmonic_reactive_power","label":"Harmonic reactive power on C phase","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":344,"key":"x.total_harmonic_reactive_power","label":"Harmonic reactive power","poll":"slow","table":"holding","type":"s32","unit":"var","verified":false},{"address":354,"key":"x.voltage_imbalance","label":"Voltage imbalance","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":355,"key":"x.current_imbalance","label":"Current imbalance","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":356,"key":"x.l1_temperature","label":"Temperature on A phase","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":357,"key":"x.l2_temperature","label":"Temperature on B phase","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":358,"key":"x.l3_temperature","label":"Temperature on C phase","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false}],"sources":[{"title":"ADW300 Wireless Metering Meter, Installation and Use Manual"},{"id":"evcc","title":"evcc (EV charging and energy management)"}]}
