{"connection":{"default_port":502,"default_unit":2,"transports":["tcp"]},"id":"adstec-storaxe","kind":"battery","manufacturer":"ads-tec","modbusspec":0,"name":"StoraXe","points":[{"address":1,"key":"battery_power","label":"Battery power","positive":"discharge","scale":100,"sources":["evcc","openems"],"table":"input","type":"s16","unit":"W","verified":false},{"address":6,"key":"l1_voltage","label":"Battery L1 voltage","scale":0.1,"sources":["evcc"],"table":"input","type":"s16","unit":"V","verified":false},{"address":7,"key":"l2_voltage","label":"Battery L2 voltage","scale":0.1,"sources":["evcc"],"table":"input","type":"s16","unit":"V","verified":false},{"address":8,"key":"l3_voltage","label":"Battery L3 voltage","scale":0.1,"sources":["evcc"],"table":"input","type":"s16","unit":"V","verified":false},{"address":9,"key":"l1_current","label":"Battery L1 current","scale":0.1,"sources":["evcc"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10,"key":"l2_current","label":"Battery L2 current","scale":0.1,"sources":["evcc"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11,"key":"l3_current","label":"Battery L3 current","scale":0.1,"sources":["evcc"],"table":"input","type":"s16","unit":"A","verified":false},{"address":114,"key":"x.battery_energy","label":"Battery energy","sources":["evcc"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":124,"key":"x.max_apparent_power","label":"Max apparent power","scale":100,"sources":["openems"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":125,"key":"battery_soc","label":"Battery state of charge","sources":["evcc"],"table":"input","type":"s16","unit":"%","verified":false},{"address":133,"key":"x.active_discharge_energy","label":"Active discharge energy","sources":["openems"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":135,"key":"x.active_charge_energy","label":"Active charge energy","sources":["openems"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":137,"key":"x.min_cell_voltage","label":"Minimum cell voltage","scale":0.001,"sources":["openems"],"table":"input","type":"u16","unit":"V","verified":false},{"address":138,"key":"x.max_cell_voltage","label":"Maximum cell voltage","scale":0.001,"sources":["openems"],"table":"input","type":"u16","unit":"V","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
