{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"word_order":"big"},"enums":{"battery_state":{"4":"charging","5":"discharging","6":"idle"},"device_state":{"0":"Init","1":"Standby","10":"Error","11":"Update","12":"Aging","13":"Open loop","14":"Sampling calibration","2":"Startup","3":"Grid","4":"Grid disconnected","5":"Generator","6":"Off grid","7":"On grid","8":"Shutdown","9":"Off"},"ems_mode":{"0":"Self Use","1":"Charging First","2":"Export First","3":"Battery Maintenance","4":"Command","5":"EMS","6":"Time of Use","7":"Imbalance Compensation","8":"Q Compensation"},"meter":{"0":"No Meter","1":"Current Transformer"},"on_off":{"170":"On","187":"Off"},"work_mode":{"0":"Off","17":"Time of Use"}},"flags":{"battery_control_mode":{"0":"Lithium"}},"id":"afore-hybrid","kind":"inverter","manufacturer":"Afore","modbusspec":0,"name":"Hybrid Inverter","points":[{"address":507,"key":"l1_voltage","label":"Grid L1 Voltage","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"V","verified":false},{"address":508,"key":"l2_voltage","label":"Grid L2 Voltage","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"V","verified":false},{"address":509,"key":"l3_voltage","label":"Grid L3 Voltage","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"V","verified":false},{"address":510,"key":"l1_current","label":"Grid L1 current","scale":0.01,"sources":["evcc","solarman"],"table":"input","type":"s16","unit":"A","verified":false},{"address":511,"key":"l2_current","label":"Grid L2 current","scale":0.01,"sources":["evcc","solarman"],"table":"input","type":"s16","unit":"A","verified":false},{"address":512,"key":"l3_current","label":"Grid L3 current","scale":0.01,"sources":["evcc","solarman"],"table":"input","type":"s16","unit":"A","verified":false},{"address":513,"key":"x.grid_l1_frequency","label":"Grid L1 Frequency","scale":0.01,"sources":["solarman"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":514,"key":"x.grid_l2_frequency","label":"Grid L2 Frequency","scale":0.01,"sources":["solarman"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":515,"key":"x.grid_l3_frequency","label":"Grid L3 Frequency","scale":0.01,"sources":["solarman"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":516,"key":"x.output_l1_power","label":"Output L1 Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":518,"key":"x.output_l2_power","label":"Output L2 Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":520,"key":"x.output_l3_power","label":"Output L3 Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":522,"key":"x.power","label":"Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":529,"key":"l1_power","label":"Grid L1 power","positive":"import","sources":["evcc","solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":531,"key":"l2_power","label":"Grid L2 power","positive":"import","sources":["evcc","solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":533,"key":"l3_power","label":"Grid L3 power","positive":"import","sources":["evcc","solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":535,"key":"grid_power","label":"Grid power","positive":"import","sources":["evcc","solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":541,"key":"x.load_l1_power","label":"Load L1 Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":543,"key":"x.load_l2_power","label":"Load L2 Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":545,"key":"x.load_l3_power","label":"Load L3 Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":547,"key":"load_power","label":"Load Power","sources":["solarman"],"table":"input","type":"s32","unit":"W","verified":false},{"address":553,"key":"pv_power","label":"PV power","sources":["evcc","solarman"],"table":"input","type":"u32","unit":"W","verified":false},{"address":555,"key":"x.pv1_voltage","label":"PV1 Voltage","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"V","verified":false},{"address":556,"key":"x.pv1_current","label":"PV1 Current","scale":0.01,"sources":["solarman"],"table":"input","type":"u16","unit":"A","verified":false},{"address":557,"key":"x.pv1_power","label":"PV1 Power","sources":["solarman"],"table":"input","type":"u16","unit":"W","verified":false},{"address":558,"key":"x.pv2_voltage","label":"PV2 Voltage","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"V","verified":false},{"address":559,"key":"x.pv2_current","label":"PV2 Current","scale":0.01,"sources":["solarman"],"table":"input","type":"u16","unit":"A","verified":false},{"address":560,"key":"x.pv2_power","label":"PV2 Power","sources":["solarman"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1002,"key":"x.today_energy_export","label":"Today Energy Export","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1003,"key":"x.today_energy_import","label":"Today Energy Import","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1004,"key":"x.today_load_consumption","label":"Today Load Consumption","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1006,"key":"pv_energy_today","label":"Today Production","scale":0.1,"sources":["solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1014,"key":"x.total_production_b","label":"Total Production B","scale":0.1,"sources":["solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1018,"key":"grid_export_energy","label":"Total Energy Export","scale":0.1,"sources":["solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1020,"key":"grid_import_energy","label":"Grid energy","scale":0.1,"sources":["evcc","solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1022,"key":"x.total_load_consumption","label":"Total Load Consumption","scale":0.1,"sources":["solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1026,"key":"pv_energy","label":"PV energy","scale":0.1,"sources":["evcc","solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2000,"enum":"battery_state","key":"x.battery_state","label":"Battery State","sources":["solarman"],"table":"input","type":"u16","verified":false},{"address":2001,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":2002,"key":"battery_soc","label":"Battery state of charge","sources":["evcc","solarman"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2003,"key":"battery_soh","label":"Battery SOH","sources":["solarman"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2004,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"V","verified":false},{"address":2005,"key":"x.battery_current","label":"Battery Current","scale":0.01,"sources":["solarman"],"table":"input","type":"s16","unit":"A","verified":false},{"address":2007,"key":"battery_power","label":"Battery power","positive":"discharge","sources":["evcc"],"table":"input","type":"s32","unit":"W","verified":false},{"address":2009,"key":"x.today_battery_charge","label":"Today Battery Charge","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":2010,"key":"x.today_battery_discharge","label":"Today Battery Discharge","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":2011,"key":"x.total_battery_charge","label":"Total Battery Charge","scale":0.1,"sources":["solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2013,"key":"x.battery_energy","label":"Battery energy","scale":0.1,"sources":["evcc","solarman"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2500,"enum":"device_state","key":"x.device_state","label":"Device State","sources":["solarman"],"table":"input","type":"u16","verified":false},{"address":2514,"key":"x.dc_temperature","label":"DC Temperature","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":2515,"key":"temperature","label":"Temperature","scale":0.1,"sources":["solarman"],"table":"input","type":"u16","unit":"°C","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
