{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":16,"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","detect":{"address":336,"plausible":[40,70],"table":"holding","type":"f32"},"word_order":"detect"},"enums":{"availability":{"0":"Inoperative","1":"Operative"},"charge_phases":{"1":"1 Phase","3":"3 Phases"},"meter_type":{"0":"RTU","1":"TCP/IP","2":"UDP","3":"P1","4":"Other"},"yes_no":{"0":"No","1":"Yes"}},"flags":{"meter_state":{"0":"Initialised","1":"Updated","2":"Warning","3":"Error"}},"id":"alfen-eve-socket","kind":"charger","manufacturer":"Alfen","modbusspec":0,"name":"Eve / AHP charging station (socket registers)","points":[{"address":300,"flags":"meter_state","invalid":[65535],"key":"x.meter_state","label":"Meter state","table":"holding","type":"u16"},{"address":305,"enum":"meter_type","invalid":[65535],"key":"x.meter_type","label":"Meter type","poll":"slow","table":"holding","type":"u16"},{"address":306,"key":"l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":308,"key":"l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":310,"key":"l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":318,"key":"x.current_n","label":"Current N","table":"holding","type":"f32","unit":"A"},{"address":320,"key":"l1_current","label":"Current L1","table":"holding","type":"f32","unit":"A"},{"address":322,"key":"l2_current","label":"Current L2","table":"holding","type":"f32","unit":"A"},{"address":324,"key":"l3_current","label":"Current L3","table":"holding","type":"f32","unit":"A"},{"address":334,"key":"power_factor","label":"Power factor sum","table":"holding","type":"f32","unit":""},{"address":336,"key":"frequency","label":"Frequency","table":"holding","type":"f32","unit":"Hz"},{"address":338,"key":"l1_power","label":"Real power L1","positive":"consumption","table":"holding","type":"f32","unit":"W","verified":false},{"address":340,"key":"l2_power","label":"Real power L2","positive":"consumption","table":"holding","type":"f32","unit":"W","verified":false},{"address":342,"key":"l3_power","label":"Real power L3","positive":"consumption","table":"holding","type":"f32","unit":"W","verified":false},{"address":344,"key":"consumer_power","label":"Real power sum","positive":"consumption","table":"holding","type":"f32","unit":"W","verified":false},{"address":352,"key":"apparent_power","label":"Apparent power sum","table":"holding","type":"f32","unit":"VA"},{"address":360,"key":"reactive_power","label":"Reactive power sum","table":"holding","type":"f32","unit":"var"},{"address":374,"key":"consumer_energy","label":"Real energy delivered sum","scale":0.001,"table":"holding","type":"f64","unit":"kWh","verified":false},{"address":390,"key":"x.energy_consumed","label":"Real energy consumed sum","scale":0.001,"table":"holding","type":"f64","unit":"kWh"},{"address":1200,"enum":"availability","invalid":[65535],"key":"x.availability","label":"Availability","table":"holding","type":"u16"},{"address":1201,"key":"x.mode3_state","label":"Mode 3 state","length":5,"table":"holding","type":"str"},{"address":1206,"key":"x.actual_max_current","label":"Actual applied max current","table":"holding","type":"f32","unit":"A"},{"address":1208,"invalid":[4294967295],"key":"x.max_current_valid_time","label":"Modbus max current remaining valid time","table":"holding","type":"u32","unit":"s"},{"address":1212,"key":"x.safe_current","label":"Active load balancing safe current","table":"holding","type":"f32","unit":"A"},{"address":1214,"enum":"yes_no","invalid":[65535],"key":"x.setpoint_accounted","label":"Received setpoint accounted for","table":"holding","type":"u16"},{"address":301,"invalid":[18446744073709551615],"key":"x.meterage","label":"Meter reading age","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"u64","unit":"s","verified":false,"word_order":"big"},{"address":312,"key":"x.vl1_l2","label":"Voltage L1-L2","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"big"},{"address":314,"key":"x.vl2_l3","label":"Voltage L2-L3","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"big"},{"address":316,"key":"x.vl3_l1","label":"Voltage L3-L1","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"big"},{"address":326,"key":"x.currentsum","label":"Current total","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"A","verified":false,"word_order":"big"},{"address":328,"key":"x.powerl1","label":"Power factor L1","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","verified":false,"word_order":"big"},{"address":330,"key":"x.powerl2","label":"Power factor L2","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","verified":false,"word_order":"big"},{"address":332,"key":"x.powerl3","label":"Power factor L3","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","verified":false,"word_order":"big"},{"address":346,"key":"x.apparantpowerl1","label":"Apparent power L1","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"VA","verified":false,"word_order":"big"},{"address":348,"key":"x.apparantpowerl2","label":"Apparent power L2","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"VA","verified":false,"word_order":"big"},{"address":350,"key":"x.apparantpowerl3","label":"Apparent power L3","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"VA","verified":false,"word_order":"big"},{"address":354,"key":"x.reactivepowerl1","label":"Reactive power L1","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"big"},{"address":356,"key":"x.reactivepowerl2","label":"Reactive power L2","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"big"},{"address":358,"key":"x.reactivepowerl3","label":"Reactive power L3","sources":["alfen-modbus","openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"big"},{"address":362,"key":"x.realenergydeliveredl1","label":"Real energy delivered L1","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"kWh","verified":false,"word_order":"big"},{"address":366,"key":"x.realenergydeliveredl2","label":"Real energy delivered L2","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"kWh","verified":false,"word_order":"big"},{"address":370,"key":"x.realenergydeliveredl3","label":"Real energy delivered L3","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"kWh","verified":false,"word_order":"big"},{"address":378,"key":"x.realenergyconsumedl1","label":"Real energy consumed L1","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"kWh","verified":false,"word_order":"big"},{"address":382,"key":"x.realenergyconsumedl2","label":"Real energy consumed L2","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"kWh","verified":false,"word_order":"big"},{"address":386,"key":"x.realenergyconsumedl3","label":"Real energy consumed L3","scale":0.001,"sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"kWh","verified":false,"word_order":"big"},{"address":394,"key":"x.apparantenergyl1","label":"Apparent energy L1","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"VAh","verified":false,"word_order":"big"},{"address":398,"key":"x.apparantenergyl2","label":"Apparent energy L2","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"VAh","verified":false,"word_order":"big"},{"address":402,"key":"x.apparantenergyl3","label":"Apparent energy L3","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"VAh","verified":false,"word_order":"big"},{"address":406,"key":"x.apparantenergysum","label":"Apparent energy sum","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"VAh","verified":false,"word_order":"big"},{"address":410,"key":"x.reactiveenergyl1","label":"Reactive energy L1","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"varh","verified":false,"word_order":"big"},{"address":414,"key":"x.reactiveenergyl2","label":"Reactive energy L2","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"varh","verified":false,"word_order":"big"},{"address":418,"key":"x.reactiveenergyl3","label":"Reactive energy L3","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"varh","verified":false,"word_order":"big"},{"address":422,"key":"x.reactiveenergysum","label":"Reactive energy sum","sources":["alfen-modbus","openems"],"table":"holding","type":"f64","unit":"varh","verified":false,"word_order":"big"}],"problems":[{"kind":"fault","text":"Charging error (Mode 3 state {value})","when":{"in":["E","F"],"key":"x.mode3_state"}},{"kind":"warning","text":"Energy meter error (meter state 0x08)","when":{"bit":3,"key":"x.meter_state"}},{"kind":"warning","text":"Energy meter warning (meter state 0x04)","when":{"bit":2,"key":"x.meter_state"}}],"sources":[{"title":"Alfen Configuration Guide – Modbus for ACE (firmware 4.10, ACE Service Installer 3.4.10-130)"},{"id":"alfen-modbus","title":"alfen_modbus (Home Assistant integration)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
