{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":100},"transports":["tcp"]},"encoding":{"word_order":"big"},"enums":{"meter_type":{"1":"Single Phase","2":"Three Phase"}},"id":"anker-smart-meter","kind":"meter","manufacturer":"Anker SOLIX","modbusspec":0,"models":[{"id":"ae1x0","match":{"address":32768,"length":5,"prefix":"AE1X0","table":"input","type":"str"},"name":"Smart Meter Gen 2"}],"name":"Smart Meter Gen 2","points":[{"address":10620,"key":"x.meter_model","label":"Device Model","length":10,"sources":["anker-solix-official","openhab"],"table":"input","type":"str","verified":false},{"address":10630,"enum":"meter_type","key":"x.meter_type","label":"Meter Type","sources":["anker-solix-official","openhab"],"table":"input","type":"u16","verified":false},{"address":10632,"key":"l1_voltage","label":"Main CT Phase 1 Voltage","scale":0.1,"sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":10633,"key":"l2_voltage","label":"Main CT Phase 2 Voltage","scale":0.1,"sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":10634,"key":"l3_voltage","label":"Main CT Phase 3 Voltage","scale":0.1,"sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":10635,"key":"l1_current","label":"Main CT Phase 1 Active Current","scale":0.01,"sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10636,"key":"l2_current","label":"Main CT Phase 2 Active Current","scale":0.01,"sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10637,"key":"l3_current","label":"Main CT Phase 3 Active Current","scale":0.01,"sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10638,"key":"l1_power","label":"Main CT Phase 1 Active Power","positive":"import","sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10640,"key":"l2_power","label":"Main CT Phase 2 Active Power","positive":"import","sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10642,"key":"l3_power","label":"Main CT Phase 3 Active Power","positive":"import","sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10644,"key":"grid_power","label":"Main CT Total Active Power","positive":"import","sources":["anker-solix-official","openhab","openwb"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10646,"key":"x.primary_total_reactive_power","label":"Main CT Total Reactive Power","sources":["anker-solix-official","openhab"],"table":"input","type":"s32","unit":"var","verified":false},{"address":10648,"key":"x.primary_total_power_factor","label":"Main CT Total Power Factor","scale":0.001,"sources":["anker-solix-official","openhab"],"table":"input","type":"s16","verified":false},{"address":10650,"key":"x.primary_phase_a_forward_active_energy","label":"Main CT Phase A Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10652,"key":"x.primary_phase_b_forward_active_energy","label":"Main CT Phase B Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10654,"key":"x.primary_phase_c_forward_active_energy","label":"Main CT Phase C Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10656,"key":"grid_import_energy","label":"Main CT Total Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10658,"key":"x.primary_phase_a_reverse_active_energy","label":"Main CT Phase A Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10660,"key":"x.primary_phase_b_reverse_active_energy","label":"Main CT Phase B Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10662,"key":"x.primary_phase_c_reverse_active_energy","label":"Main CT Phase C Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10664,"key":"grid_export_energy","label":"Main CT Total Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10666,"key":"x.secondary_phase_1_current","label":"Secondary CT Phase 1 Active Current","scale":0.01,"sources":["anker-solix-official","openhab"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10667,"key":"x.secondary_phase_2_current","label":"Secondary CT Phase 2 Active Current","scale":0.01,"sources":["anker-solix-official","openhab"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10668,"key":"x.secondary_phase_3_current","label":"Secondary CT Phase 3 Active Current","scale":0.01,"sources":["anker-solix-official","openhab"],"table":"input","type":"s16","unit":"A","verified":false},{"address":10669,"key":"x.secondary_phase_1_active_power","label":"Secondary CT Phase 1 Active Power","sources":["anker-solix-official","openhab"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10671,"key":"x.secondary_phase_2_active_power","label":"Secondary CT Phase 2 Active Power","sources":["anker-solix-official","openhab"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10673,"key":"x.secondary_phase_3_active_power","label":"Secondary CT Phase 3 Active Power","sources":["anker-solix-official","openhab"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10675,"key":"x.secondary_total_active_power","label":"Secondary CT Total Active Power","sources":["anker-solix-official","openhab"],"table":"input","type":"s32","unit":"W","verified":false},{"address":10677,"key":"x.secondary_total_reactive_power","label":"Secondary CT Total Reactive Power","sources":["anker-solix-official","openhab"],"table":"input","type":"s32","unit":"var","verified":false},{"address":10679,"key":"x.secondary_total_power_factor","label":"Secondary CT Total Power Factor","scale":0.001,"sources":["anker-solix-official","openhab"],"table":"input","type":"s16","verified":false},{"address":10680,"key":"x.secondary_phase_a_forward_active_energy","label":"Secondary CT Phase A Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10682,"key":"x.secondary_phase_b_forward_active_energy","label":"Secondary CT Phase B Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10684,"key":"x.secondary_phase_c_forward_active_energy","label":"Secondary CT Phase C Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10686,"key":"x.secondary_total_forward_active_energy","label":"Secondary CT Total Import","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10688,"key":"x.secondary_phase_a_reverse_active_energy","label":"Secondary CT Phase A Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10690,"key":"x.secondary_phase_b_reverse_active_energy","label":"Secondary CT Phase B Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10692,"key":"x.secondary_phase_c_reverse_active_energy","label":"Secondary CT Phase C Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10694,"key":"x.secondary_total_reverse_active_energy","label":"Secondary CT Total Export","scale":0.1,"sources":["anker-solix-official","openhab"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10696,"key":"firmware","label":"Firmware Version","sources":["anker-solix-official","openhab"],"table":"input","type":"u32","verified":false},{"address":10702,"key":"serial","label":"Device Serial Number","length":10,"sources":["anker-solix-official","openhab"],"table":"input","type":"str","verified":false}],"sources":[{"id":"anker-solix-official","title":"ha-anker-solix-official (Home Assistant integration)"},{"id":"openhab","title":"openHAB add-ons (Modbus bindings)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
