{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"enums":{"efficiency_status":{"-1":"Not Available","-2":"Load Too Low","-3":"Output Off","-4":"On Battery","-5":"In Bypass","-6":"Battery Charging","-7":"Poor AC Input","-8":"Battery Disconnected"},"ups_status_change_causes":{"0":"System Initialization","1":"High Input Voltage","10":"Test Ended","11":"Local UI Command","12":"Protocol Command","13":"Low Battery Voltage","14":"General Error","15":"Power System Error","16":"Battery System Error","17":"Error Cleared","18":"Automatic Restart","19":"Distorted Inverter Output","2":"Low Input Voltage","20":"Inverter Output Acceptable","21":"EPO Interface","22":"Input Phase Delta Out of Range","23":"Input Neutral Not Connected","24":"ATS Transfer","25":"Configuration Change","26":"Alert Asserted","27":"Alert Cleared","28":"Plug Rating Exceeded","29":"Outlet Group State Change","3":"Distorted Input","30":"Failure Bypass Expired","4":"Rapid Change of Input Voltage","5":"High Input Frequency","6":"Low Input Frequency","7":"Frequency and/or Phase Difference","8":"Acceptable Input","9":"Automatic Test"}},"flags":{"battery_lifetime_status_bf":{"0":"Battery Lifetime OK","1":"Battery Lifetime Near End","2":"Battery Lifetime Exceeded","3":"Battery Lifetime Near End Acknowledged","4":"Battery Lifetime Exceeded Acknowledged","5":"Battery Measured Lifetime Near End","6":"Battery Measured Lifetime Near End Acknowledged"},"battery_system_error_bf":{"0":"Battery Disconnected","1":"Battery Overvoltage","10":"Battery Frame Disconnected","11":"Battery Firmware Mismatch","12":"Battery Voltage Sense Error","13":"Battery Incompatible Pack","2":"Battery Needs Replacement","3":"Battery Overtemperature Critical","4":"Battery Charger Fault","5":"Battery Temperature Sensor Fault","6":"Battery Bus Soft-Start Fault","7":"Battery Overtemperature Warning","8":"Battery General Error","9":"Battery Communication Error"},"command_0600":{"4":"Enter bypass","5":"Return from bypass"},"command_0605":{"0":"Start battery self-test","1":"Abort battery self-test"},"command_0606":{"0":"Start runtime calibration","1":"Abort runtime calibration"},"command_0607":{"2":"Mute alarms","3":"Cancel alarm mute","5":"Acknowledge battery alarms"},"outlet_command":{"0":"Outlet cancel","1":"Outlet on","10":"Target: switched outlet group 2","11":"Target: switched outlet group 3","17":"Set in every outlet command by the project","2":"Outlet off","3":"Outlet shutdown","4":"Outlet reboot","8":"Target: main outlet group","9":"Target: switched outlet group 1"},"simple_signaling_status_bf":{"1":"Shutdown Imminent"},"ups_status_bf":{"1":"UPS Online","15":"UPS Fault State","2":"UPS On Battery","21":"UPS Overload","3":"UPS On Bypass","4":"UPS Output Off","5":"UPS Fault","6":"Input Bad"}},"id":"apc-smart-ups-smt","kind":"ups","manufacturer":"APC","modbusspec":0,"name":"Smart-UPS SMT / SMX / SURTD / SRT","points":[{"address":0,"flags":"ups_status_bf","key":"x.ups_status_bf","label":"UPS status bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u32","verified":false},{"address":2,"enum":"ups_status_change_causes","key":"x.ups_status_change_cause","label":"Last UPS Status Change Cause","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":18,"flags":"simple_signaling_status_bf","key":"x.simple_signaling_status_bf","label":"Simple signaling status bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":19,"key":"x.general_error_bf","label":"General error bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":20,"key":"x.power_system_error_bf","label":"Power system error bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u32","verified":false},{"address":22,"flags":"battery_system_error_bf","key":"x.battery_system_error_bf","label":"Battery system error bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":25,"flags":"battery_lifetime_status_bf","key":"x.battery_lifetime_status_bf","label":"Battery lifetime status bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":128,"key":"x.runtime_remaining","label":"Runtime Remaining","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":130,"key":"battery_soc","label":"Battery State of Charge","scale":0.001953125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":131,"key":"battery_voltage","label":"Battery Voltage","scale":0.03125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":132,"key":"x.battery_voltage_negative","label":"Battery Voltage (Negative)","scale":0.03125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":133,"epoch":{"start":"2000-01-01","unit":"d"},"key":"x.battery_replacement_date_days","label":"Battery Replacement Date","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":135,"key":"battery_temperature","label":"Battery Temperature","scale":0.0078125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":136,"key":"x.output_load_percent","label":"Output Load","scale":0.00390625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":137,"invalid":[65535],"key":"x.output_load_percent_l2","label":"Output Load (Phase 2)","scale":0.00390625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":138,"key":"x.output_apparent_power_percent","label":"Output Apparent Power","scale":0.00390625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":139,"invalid":[65535],"key":"x.output_apparent_power_percent_l2","label":"Output Apparent Power (Phase 2)","scale":0.00390625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":140,"key":"x.output_current","label":"Output Current","scale":0.03125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":141,"invalid":[65535],"key":"x.output_current_l2","label":"Output Current (Phase 2)","scale":0.03125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":142,"key":"x.output_voltage","label":"Output Voltage","scale":0.015625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":143,"invalid":[65535],"key":"x.output_voltage_l2","label":"Output Voltage (Phase 2)","scale":0.015625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":144,"key":"x.output_frequency","label":"Output Frequency","scale":0.0078125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":145,"key":"x.output_energy","label":"Output Energy","scale":0.001,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":147,"key":"x.bypass_input_status_bf","label":"Bypass input status bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":148,"invalid":[65535],"key":"x.bypass_voltage","label":"Bypass Voltage","scale":0.015625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":149,"invalid":[65535],"key":"x.bypass_frequency","label":"Bypass Frequency","scale":0.0078125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":150,"key":"x.input_status_bf","label":"Input status bits","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":151,"key":"x.input_voltage","label":"Input Voltage","scale":0.015625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":152,"invalid":[65535],"key":"x.input_voltage_l2","label":"Input Voltage (Phase 2)","scale":0.015625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":153,"invalid":[65535],"key":"x.input_voltage_l3","label":"Input Voltage (Phase 3)","scale":0.015625,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":154,"enum":"efficiency_status","key":"x.input_efficiency","label":"UPS Efficiency","scale":0.0078125,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":516,"key":"firmware","label":"Firmware version","length":8,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"str","verified":false},{"address":532,"key":"x.model","label":"Model","length":16,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"str","verified":false},{"address":548,"key":"x.sku","label":"SKU","length":16,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"str","verified":false},{"address":564,"key":"serial","label":"Serial number","length":8,"sources":["apc-modbus-snmp-ha"],"table":"holding","type":"str","verified":false}],"sources":[{"id":"apc-modbus-snmp-ha","title":"apc-modbus-snmp-ha (Home Assistant integration)"}]}
