{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"flags":{"status_word_1":{"0":"Low Battery Shutdown","1":"Unable to Transfer (Overload)","2":"Main Relay Fault","5":"Battery Charger Fault","7":"Temperature Fault"},"status_word_2":{"4":"Bypass Fault","7":"Inverter Fault"},"status_word_3":{"3":"UPS Online","4":"UPS On Battery","5":"UPS Overload","6":"UPS Low Battery","7":"UPS Replace Battery"}},"id":"apc-smart-ups","kind":"ups","manufacturer":"APC","modbusspec":0,"name":"Smart-UPS (older models, not SMT / SMX / SRT)","points":[{"address":0,"key":"x.status_word_0","label":"Status word 0","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":1,"flags":"status_word_1","key":"x.status_word_1","label":"Status word 1","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":2,"flags":"status_word_2","key":"x.status_word_2","label":"Status word 2","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":3,"flags":"status_word_3","key":"x.status_word_3","label":"Status word 3","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","verified":false},{"address":4,"key":"x.line_quality","label":"Line quality","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":5,"key":"battery_soc","label":"Battery State of Charge","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":6,"key":"x.runtime_remaining","label":"Runtime Remaining","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":7,"key":"battery_voltage","label":"Battery Voltage","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8,"key":"temperature","label":"UPS Internal Temperature","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":9,"key":"x.load_amps","label":"Load Current","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":10,"key":"x.bad_battery_packs","label":"Bad Battery Packs","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":11,"key":"x.total_battery_packs","label":"Total Battery Packs","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","verified":false},{"address":12,"key":"x.load_percent","label":"Load Percent","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":13,"key":"x.nominal_output_voltage","label":"Nominal Output Voltage","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":14,"key":"x.actual_output_voltage","label":"Output Voltage","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":15,"key":"x.max_input_voltage","label":"Max Input Voltage","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16,"key":"x.min_input_voltage","label":"Min Input Voltage","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":17,"key":"x.input_voltage","label":"Input Voltage","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":18,"key":"x.input_frequency","label":"Input Frequency","sources":["apc-modbus-snmp-ha","modbus-devices"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":19,"key":"x.measure_ups_temp_probe1","label":"Measure ups temp probe1","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":20,"key":"x.measure_ups_humidity_probe1","label":"Measure ups humidity probe1","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":21,"key":"x.measure_ups_temp_probe2","label":"Measure ups temp probe2","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":22,"key":"x.measure_ups_humidity_probe2","label":"Measure ups humidity probe2","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":23,"key":"x.measure_ups_contact_position","label":"Measure ups contact position","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":26,"key":"x.minimum_return_battery_capacity","label":"Minimum return battery capacity","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":27,"key":"x.lower_transfer_point","label":"Lower Transfer Point","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":28,"key":"x.upper_transfer_point","label":"Upper Transfer Point","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":29,"key":"x.nominal_output_voltage_setting","label":"Nominal output voltage setting","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":30,"key":"x.shutdown_delay","label":"Shutdown Delay","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":31,"key":"x.low_battery_duration","label":"Low Battery Duration","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":32,"key":"x.turn_on_delay","label":"Turn On Delay","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":33,"key":"x.sensitivity","label":"Sensitivity","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":42,"key":"x.status_word_4","label":"Status word 4","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":43,"key":"x.status_word_5","label":"Status word 5","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":44,"key":"x.nominal_battery_voltage","label":"Nominal battery voltage","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":45,"key":"x.actual_battery_voltage","label":"Actual battery voltage","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":46,"key":"x.utility_input_voltage_phase_a","label":"Utility input voltage phase a","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"u16","verified":false},{"address":77,"key":"x.battery_current","label":"Battery current","sources":["apc-modbus-snmp-ha"],"table":"holding","type":"s16","verified":false}],"sources":[{"id":"apc-modbus-snmp-ha","title":"apc-modbus-snmp-ha (Home Assistant integration)"},{"id":"modbus-devices","title":"Modbus_Devices (Home Assistant integration)"}]}
