{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"serial":{"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"inverter_state":{"1":"Off","2":"Sleeping","3":"Starting","4":"MPPT (producing)","5":"Throttled","6":"Shutting down","7":"Fault","8":"Standby"}},"flags":{"evt1":{"0":"Ground fault","1":"DC over-voltage","10":"Grid over-voltage","11":"Grid under-voltage","12":"Blown string fuse","13":"Under-temperature","14":"Memory loss","15":"Hardware test failure","2":"AC disconnect open","3":"DC disconnect open","4":"Grid disconnected","5":"Cabinet open","6":"Manual shutdown","7":"Over-temperature","8":"Grid over-frequency","9":"Grid under-frequency"}},"id":"apsystems-ecu","identify":{"checks":[{"address":40000,"equals":1400204883,"table":"holding","type":"u32"},{"address":40004,"length":16,"prefix":"APsystems","table":"holding","type":"str"}],"serial":{"address":40052,"length":16,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"APsystems","modbusspec":0,"models":[{"id":"single_phase","match":{"address":40122,"equals":111,"table":"holding","type":"u16"},"name":"Single-phase microinverter (SunSpec model 111)"},{"id":"three_phase","match":{"address":40122,"equals":113,"table":"holding","type":"u16"},"name":"Three-phase microinverter (SunSpec model 113)"}],"name":"Microinverters behind an ECU-R / ECU-C (SunSpec over the ECU)","points":[{"address":40004,"key":"x.manufacturer","label":"Mn (manufacturer)","length":16,"poll":"slow","table":"holding","type":"str"},{"address":40020,"key":"x.model","label":"Md (model)","length":16,"poll":"slow","table":"holding","type":"str"},{"address":40036,"key":"x.options","label":"Opt (options)","length":8,"poll":"slow","table":"holding","type":"str"},{"address":40044,"key":"firmware","label":"Vr (version)","length":8,"poll":"slow","table":"holding","type":"str"},{"address":40052,"key":"serial","label":"SN (serial number)","length":16,"poll":"slow","table":"holding","type":"str"},{"address":40068,"key":"x.device_address","label":"DA (device address)","poll":"slow","table":"holding","type":"u16"},{"address":40124,"key":"x.ac_current","label":"A (AC current)","table":"holding","type":"f32","unit":"A"},{"address":40126,"key":"l1_current","label":"AphA","table":"holding","type":"f32","unit":"A"},{"address":40128,"key":"l2_current","label":"AphB","models":["three_phase"],"table":"holding","type":"f32","unit":"A"},{"address":40130,"key":"l3_current","label":"AphC","models":["three_phase"],"table":"holding","type":"f32","unit":"A"},{"address":40138,"key":"l1_voltage","label":"PhVphA","models":["single_phase"],"table":"holding","type":"f32","unit":"V"},{"address":40144,"key":"x.ac_power","label":"W (AC power)","positive":"generation","table":"holding","type":"f32","unit":"W","verified":false},{"address":40146,"key":"frequency","label":"Hz","table":"holding","type":"f32","unit":"Hz"},{"address":40148,"key":"apparent_power","label":"VA","table":"holding","type":"f32","unit":"VA"},{"address":40150,"key":"reactive_power","label":"VAr","table":"holding","type":"f32","unit":"var"},{"address":40152,"key":"x.power_factor_pct","label":"PF","table":"holding","type":"f32","unit":"%"},{"address":40154,"key":"pv_energy","label":"WH (AC energy)","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":40162,"key":"temperature","label":"TmpCab (cabinet temperature)","table":"holding","type":"f32","unit":"°C"},{"address":40170,"enum":"inverter_state","key":"state","label":"St (operating state)","table":"holding","type":"u16","verified":false},{"address":40171,"key":"x.vendor_state","label":"StVnd","table":"holding","type":"u16","verified":false},{"address":40172,"flags":"evt1","key":"x.events","label":"Evt1","table":"holding","type":"u32","verified":false},{"address":40214,"key":"x.dc1_voltage","label":"DC Voltage (DCV1)","table":"holding","type":"f32","unit":"V"},{"address":40216,"key":"x.dc2_voltage","label":"DC Voltage (DCV2)","table":"holding","type":"f32","unit":"V"},{"address":40218,"key":"x.dc3_voltage","label":"DC Voltage (DCV3)","table":"holding","type":"f32","unit":"V"},{"address":40220,"key":"x.dc4_voltage","label":"DC Voltage (DCV4)","table":"holding","type":"f32","unit":"V"},{"address":40222,"key":"x.dc5_voltage","label":"DC Voltage (DCV5)","table":"holding","type":"f32","unit":"V"},{"address":40224,"key":"x.dc6_voltage","label":"DC Voltage (DCV6)","table":"holding","type":"f32","unit":"V"},{"address":40226,"key":"x.dc7_voltage","label":"DC Voltage (DCV7)","table":"holding","type":"f32","unit":"V"},{"address":40228,"key":"x.dc8_voltage","label":"DC Voltage (DCV8)","table":"holding","type":"f32","unit":"V"},{"address":40230,"key":"x.dc1_current","label":"DC Amps (DCA1)","table":"holding","type":"f32","unit":"A"},{"address":40232,"key":"x.dc2_current","label":"DC Amps (DCA2)","table":"holding","type":"f32","unit":"A"},{"address":40234,"key":"x.dc3_current","label":"DC Amps (DCA3)","table":"holding","type":"f32","unit":"A"},{"address":40236,"key":"x.dc4_current","label":"DC Amps (DCA4)","table":"holding","type":"f32","unit":"A"},{"address":40238,"key":"x.dc5_current","label":"DC Amps (DCA5)","table":"holding","type":"f32","unit":"A"},{"address":40240,"key":"x.dc6_current","label":"DC Amps (DCA6)","table":"holding","type":"f32","unit":"A"},{"address":40242,"key":"x.dc7_current","label":"DC Amps (DCA7)","table":"holding","type":"f32","unit":"A"},{"address":40244,"key":"x.dc8_current","label":"DC Amps (DCA8)","table":"holding","type":"f32","unit":"A"},{"address":40246,"key":"x.dc1_power","label":"DC Watt (DCW1)","table":"holding","type":"f32","unit":"W"},{"address":40248,"key":"x.dc2_power","label":"DC Watt (DCW2)","table":"holding","type":"f32","unit":"W"},{"address":40250,"key":"x.dc3_power","label":"DC Watt (DCW3)","table":"holding","type":"f32","unit":"W"},{"address":40252,"key":"x.dc4_power","label":"DC Watt (DCW4)","table":"holding","type":"f32","unit":"W"},{"address":40254,"key":"x.dc5_power","label":"DC Watt (DCW5)","table":"holding","type":"f32","unit":"W"},{"address":40256,"key":"x.dc6_power","label":"DC Watt (DCW6)","table":"holding","type":"f32","unit":"W"},{"address":40258,"key":"x.dc7_power","label":"DC Watt (DCW7)","table":"holding","type":"f32","unit":"W"},{"address":40260,"key":"x.dc8_power","label":"DC Watt (DCW8)","table":"holding","type":"f32","unit":"W"}],"problems":[{"kind":"fault","text":"Inverter fault (St 7)","when":{"equals":7,"key":"state"}},{"kind":"fault","text":"Ground fault (Evt1 bit 0)","when":{"bit":0,"key":"x.events"}},{"kind":"fault","text":"DC over-voltage (Evt1 bit 1)","when":{"bit":1,"key":"x.events"}},{"kind":"fault","text":"AC disconnect open (Evt1 bit 2)","when":{"bit":2,"key":"x.events"}},{"kind":"fault","text":"DC disconnect open (Evt1 bit 3)","when":{"bit":3,"key":"x.events"}},{"kind":"mains_lost","text":"Grid disconnected (Evt1 bit 4)","when":{"bit":4,"key":"x.events"}},{"kind":"warning","text":"Cabinet open (Evt1 bit 5)","when":{"bit":5,"key":"x.events"}},{"kind":"warning","text":"Manual shutdown (Evt1 bit 6)","when":{"bit":6,"key":"x.events"}},{"kind":"warning","text":"Over-temperature (Evt1 bit 7)","when":{"bit":7,"key":"x.events"}},{"kind":"mains_lost","text":"Grid over-frequency (Evt1 bit 8)","when":{"bit":8,"key":"x.events"}},{"kind":"mains_lost","text":"Grid under-frequency (Evt1 bit 9)","when":{"bit":9,"key":"x.events"}},{"kind":"mains_lost","text":"Grid over-voltage (Evt1 bit 10)","when":{"bit":10,"key":"x.events"}},{"kind":"mains_lost","text":"Grid under-voltage (Evt1 bit 11)","when":{"bit":11,"key":"x.events"}},{"kind":"fault","text":"Blown string fuse (Evt1 bit 12)","when":{"bit":12,"key":"x.events"}},{"kind":"warning","text":"Under-temperature (Evt1 bit 13)","when":{"bit":13,"key":"x.events"}},{"kind":"fault","text":"Memory loss (Evt1 bit 14)","when":{"bit":14,"key":"x.events"}},{"kind":"fault","text":"Hardware test failure (Evt1 bit 15)","when":{"bit":15,"key":"x.events"}}],"sources":[{"title":"APsystems SunSpec Modbus"},{"title":"SunSpec Information Models (models workbook)"},{"id":"sunspec2","title":"ha-sunspec2 (Home Assistant integration)"}],"sunspec":true}
