{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600},"transports":["rtu","tcp"]},"enums":{"auxiliary_heater_mode":{"0":"Off","1":"Heating only","2":"DHW only","3":"Heating + DHW"},"external_heat_source_mode":{"0":"Off","1":"Heating only","2":"DHW only","3":"Heating + DHW"},"lower_return_pump_sterilization":{"0":"Off","1":"On"},"lower_return_pump_timed":{"0":"Off","1":"On"},"power_mode":{"0":"Standard","1":"Powerful","2":"Eco","3":"Auto"},"pump_control_type":{"1":"Speed","2":"Flow","3":"On-Off","4":"Power"},"pump_operating_mode":{"0":"Continuous","1":"Stop at temp","2":"Intermittent"},"working_mode":{"1":"Cool","2":"Heat","3":"Auto"}},"id":"bataviaheat-r290","kind":"heat_pump","manufacturer":"BataviaHeat","modbusspec":0,"name":"R290 monobloc heat pump (Newntide)","points":[{"address":768,"invalid":[-32702,-32700],"key":"x.operational_status","label":"Operational status","sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","verified":false},{"address":772,"invalid":[-32702,-32700],"key":"x.heating_target_setpoint","label":"Heating target setpoint","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":773,"invalid":[-32702,-32700],"key":"x.compressor_discharge_temperature","label":"Compressor discharge temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":776,"invalid":[-32702,-32700],"key":"x.water_outlet_temperature","label":"Water outlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":912,"invalid":[-32702,-32700],"key":"x.unit_power_state","label":"Unit power state","sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","verified":false},{"address":913,"invalid":[-32702,-32700],"key":"x.silent_mode_state","label":"Silent mode state","sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","verified":false},{"address":1283,"invalid":[-32702,-32700],"key":"x.compressor_running","label":"Compressor running","sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","verified":false},{"address":1348,"invalid":[-32702,-32700],"key":"x.plate_hx_water_inlet_temperature","label":"Plate HX water inlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1349,"invalid":[-32702,-32700],"key":"x.plate_hx_water_outlet_temperature","label":"Plate HX water outlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1350,"invalid":[-32702,-32700],"key":"x.total_water_outlet_temperature","label":"Total water outlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3230,"invalid":[-32702,-32700],"key":"x.buffer_inlet_temperature","label":"Buffer inlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3231,"invalid":[-32702,-32700],"key":"x.buffer_outlet_temperature","label":"Buffer outlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":22,"invalid":[-32702,-32700],"key":"x.ambient_temperature","label":"Ambient temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":23,"invalid":[-32702,-32700],"key":"x.fin_coil_temperature","label":"Fin coil temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":24,"invalid":[-32702,-32700],"key":"x.suction_temperature","label":"Suction temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":25,"invalid":[-32702,-32700],"key":"x.discharge_temperature","label":"Discharge temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":32,"invalid":[-32702,-32700],"key":"x.low_pressure","label":"Low pressure","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":33,"invalid":[-32702,-32700],"key":"x.high_pressure","label":"High pressure","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":53,"invalid":[-32702,-32700],"key":"x.pump_target_speed","label":"Pump target speed","sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"rpm","verified":false},{"address":54,"invalid":[-32702,-32700],"key":"x.pump_flow_rate","label":"Pump flow rate","sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"L/h","verified":false},{"address":66,"invalid":[-32702,-32700],"key":"x.pump_control_signal","label":"Pump control signal","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"%","verified":false},{"address":137,"invalid":[-32702,-32700],"key":"x.module_water_outlet_temperature","label":"Module water outlet temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":138,"invalid":[-32702,-32700],"key":"x.module_ambient_temperature","label":"Module ambient temperature","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":142,"invalid":[-32702,-32700],"key":"x.pump_feedback_signal","label":"Pump feedback signal","scale":0.1,"sources":["bataviaheat-heat-pump"],"table":"input","type":"s16","unit":"%","verified":false}],"sources":[{"id":"bataviaheat-heat-pump","title":"BataviaHeat-Heat-Pump (Home Assistant integration)"}]}
