{"connection":{"default_port":502,"default_unit":100},"id":"camillebauer-aplus","kind":"meter","manufacturer":"Camille Bauer","modbusspec":0,"name":"APLUS power monitor","points":[{"address":99,"key":"x.voltage","label":"Voltage","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"little"},{"address":101,"key":"l1_voltage","label":"Voltage L1","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"little"},{"address":103,"key":"l2_voltage","label":"Voltage L2","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"little"},{"address":105,"key":"l3_voltage","label":"Voltage L3","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false,"word_order":"little"},{"address":115,"key":"x.current","label":"Current","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false,"word_order":"little"},{"address":117,"key":"l1_current","label":"Current L1","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false,"word_order":"little"},{"address":119,"key":"l2_current","label":"Current L2","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false,"word_order":"little"},{"address":121,"key":"l3_current","label":"Current L3","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false,"word_order":"little"},{"address":133,"key":"grid_power","label":"Active Power","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false,"word_order":"little"},{"address":135,"key":"l1_power","label":"Active Power L1","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false,"word_order":"little"},{"address":137,"key":"l2_power","label":"Active Power L2","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false,"word_order":"little"},{"address":139,"key":"l3_power","label":"Active Power L3","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false,"word_order":"little"},{"address":141,"key":"reactive_power","label":"Reactive Power","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"little"},{"address":143,"key":"x.reactive_power_l1","label":"Reactive Power L1","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"little"},{"address":145,"key":"x.reactive_power_l2","label":"Reactive Power L2","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"little"},{"address":147,"key":"x.reactive_power_l3","label":"Reactive Power L3","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false,"word_order":"little"},{"address":157,"key":"frequency","label":"Frequency","sources":["openems"],"table":"holding","type":"f32","unit":"Hz","verified":false,"word_order":"little"}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
