{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"limits":{"max_gap":6,"max_registers":11},"serial":{"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"application":{"0":"A","1":"B","2":"C","3":"D","4":"E","5":"F","6":"G","7":"H"},"baud":{"0":"4800","1":"9600"},"baud_v2":{"0":"9600","1":"4800"},"front_selector":{"0":"Keypad unlocked","1":"Keypad unlocked","2":"Keypad unlocked","3":"Keypad locked"},"measuring_system":{"0":"3Pn","1":"3P1","2":"2P","3":"1P","4":"3P"},"phase_sequence":{"-1":"L1-L3-L2","0":"L1-L2-L3"},"tariff":{"0":"Tariff 1","1":"Tariff 2","2":"Tariff 3","3":"Tariff 4"}},"flags":{"digital_inputs":{"0":"Input 1 open","1":"Input 2 open","2":"Input 3 open"}},"id":"carlogavazzi-em24-din","identify":{"checks":[{"address":11,"in":[71,72,73,45,46,47,48],"table":"input","type":"u16"}],"serial":[{"address":4864,"length":7,"models":["av9_av2","av5","av6"],"table":"input","type":"str"}]},"kind":"meter","manufacturer":"Carlo Gavazzi","modbusspec":0,"models":[{"id":"av9_av2","match":{"address":11,"equals":71,"table":"input","type":"u16"},"name":"EM24-DIN (AV9 / AV2)"},{"id":"av5","match":{"address":11,"equals":72,"table":"input","type":"u16"},"name":"EM24-DIN (AV5)"},{"id":"av6","match":{"address":11,"equals":73,"table":"input","type":"u16"},"name":"EM24-DIN (AV6)"},{"id":"av9_v2","match":{"address":11,"equals":45,"table":"input","type":"u16"},"name":"EM24-DIN (AV9, older ID code)"},{"id":"av0_v2","match":{"address":11,"equals":46,"table":"input","type":"u16"},"name":"EM24-DIN (AV0, older ID code)"},{"id":"av5_v2","match":{"address":11,"equals":47,"table":"input","type":"u16"},"name":"EM24-DIN (AV5, older ID code)"},{"id":"av6_v2","match":{"address":11,"equals":48,"table":"input","type":"u16"},"name":"EM24-DIN (AV6, older ID code)"}],"name":"EM24-DIN energy meters (RS485, PFA / PFB / X models)","points":[{"address":0,"key":"l1_voltage","label":"V L1-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":2,"key":"l2_voltage","label":"V L2-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":4,"key":"l3_voltage","label":"V L3-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":6,"key":"x.l1_l2_voltage","label":"V L1-L2","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":8,"key":"x.l2_l3_voltage","label":"V L2-L3","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":10,"key":"x.l3_l1_voltage","label":"V L3-L1","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":12,"key":"l1_current","label":"A L1","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":14,"key":"l2_current","label":"A L2","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":16,"key":"l3_current","label":"A L3","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":18,"key":"l1_power","label":"W L1","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":20,"key":"l2_power","label":"W L2","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":22,"key":"l3_power","label":"W L3","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":24,"key":"x.l1_apparent_power","label":"VA L1","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":26,"key":"x.l2_apparent_power","label":"VA L2","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":28,"key":"x.l3_apparent_power","label":"VA L3","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":30,"key":"x.l1_reactive_power","label":"VAR L1","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":32,"key":"x.l2_reactive_power","label":"VAR L2","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":34,"key":"x.l3_reactive_power","label":"VAR L3","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":36,"key":"x.system_voltage_ln","label":"V L-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":38,"key":"x.system_voltage_ll","label":"V L-L","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":40,"key":"grid_power","label":"W","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":42,"key":"apparent_power","label":"VA","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":44,"key":"reactive_power","label":"VAR","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":46,"key":"x.power_demand","label":"DMD W","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":48,"key":"x.apparent_power_demand","label":"DMD VA","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":50,"invalid":[32767],"key":"x.l1_power_factor","label":"PF L1","scale":0.001,"table":"input","type":"s16","unit":""},{"address":51,"invalid":[32767],"key":"x.l2_power_factor","label":"PF L2","scale":0.001,"table":"input","type":"s16","unit":""},{"address":52,"invalid":[32767],"key":"x.l3_power_factor","label":"PF L3","scale":0.001,"table":"input","type":"s16","unit":""},{"address":53,"invalid":[32767],"key":"power_factor","label":"PF","scale":0.001,"table":"input","type":"s16","unit":""},{"address":54,"enum":"phase_sequence","invalid":[32767],"key":"x.phase_sequence","label":"Phase sequence","table":"input","type":"s16"},{"address":55,"invalid":[32767],"key":"frequency","label":"Hz","scale":0.1,"table":"input","type":"s16","unit":"Hz"},{"address":56,"key":"x.power_demand_max","label":"DMD W max","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":58,"key":"x.apparent_power_demand_max","label":"DMD VA max","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":60,"key":"x.current_demand_max","label":"DMD A max","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":62,"key":"grid_import_energy","label":"kWh(+) TOT","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":64,"key":"x.import_reactive_energy","label":"kvarh(+) TOT","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":66,"key":"x.import_energy_partial","label":"kWh(+) PAR","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":68,"key":"x.import_reactive_energy_partial","label":"kvarh(+) PAR","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":70,"key":"x.l1_import_energy","label":"kWh(+) L1","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":72,"key":"x.l2_import_energy","label":"kWh(+) L2","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":74,"key":"x.l3_import_energy","label":"kWh(+) L3","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":76,"key":"x.t1_import_energy","label":"kWh(+) T1","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":78,"key":"x.t2_import_energy","label":"kWh(+) T2","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":80,"key":"x.t3_import_energy","label":"kWh(+) T3","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":82,"key":"x.t4_import_energy","label":"kWh(+) T4","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":84,"key":"x.t1_import_reactive_energy","label":"kvarh(+) T1","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":86,"key":"x.t2_import_reactive_energy","label":"kvarh(+) T2","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":88,"key":"x.t3_import_reactive_energy","label":"kvarh(+) T3","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":90,"key":"x.t4_import_reactive_energy","label":"kvarh(+) T4","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":92,"key":"grid_export_energy","label":"kWh(-) TOT","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":94,"key":"x.export_reactive_energy","label":"kvarh(-) TOT","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":96,"key":"x.run_hours","label":"Hour","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"h"},{"address":98,"key":"x.counter_1","label":"Counter 1","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":""},{"address":100,"key":"x.counter_2","label":"Counter 2","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":""},{"address":102,"key":"x.counter_3","label":"Counter 3","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":""},{"address":768,"flags":"digital_inputs","key":"x.digital_inputs","label":"Digital input status","table":"input","type":"u16"},{"address":4864,"key":"serial","label":"Serial number (letters 1–13)","length":7,"models":["av9_av2","av5","av6"],"poll":"slow","table":"input","type":"str"},{"address":769,"enum":"tariff","key":"x.current_tariff","label":"Current tariff","poll":"slow","table":"input","type":"u16"},{"address":770,"key":"x.version_code","label":"Version code","poll":"slow","table":"input","type":"u16"},{"address":771,"key":"firmware","label":"Revision code","poll":"slow","table":"input","type":"u16"},{"address":772,"enum":"front_selector","key":"x.front_selector","label":"Front selector status","poll":"slow","table":"input","type":"u16"},{"address":4354,"enum":"measuring_system","key":"x.measuring_system","label":"Measuring system","poll":"slow","table":"input","type":"u16"}],"sources":[{"title":"Carlo Gavazzi EM24-DIN PFA, PFB & X models Communication Protocol"},{"title":"Carlo Gavazzi EM24-DIN Communication Protocol"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
