{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"limits":{"max_gap":32,"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"application":{"0":"A","1":"B","2":"C","3":"D","4":"E","5":"F","6":"G","7":"H"},"front_selector":{"0":"Unlocked (kvarh position)","1":"Unlocked (position 2)","2":"Unlocked (position 1)","3":"Locked (LOCK position)"},"measuring_system":{"0":"3P.n","1":"3P.1","2":"2P","3":"1P","4":"3P"},"off_on":{"0":"Off","1":"On"},"phase_sequence":{"-1":"L1-L3-L2","0":"L1-L2-L3"},"tariff":{"0":"Tariff disabled","1":"Tariff 1","2":"Tariff 2","3":"Tariff 3","4":"Tariff 4"}},"id":"carlogavazzi-em24-e1","identify":{"checks":[{"address":11,"range":[1648,1653],"table":"input","type":"u16"}],"serial":{"address":20480,"length":7,"table":"input","type":"str"}},"kind":"meter","manufacturer":"Carlo Gavazzi","modbusspec":0,"models":[{"id":"av2_x","match":{"address":11,"equals":1648,"table":"input","type":"u16"},"name":"EM24DINAV23XE1X"},{"id":"av2_pfa","match":{"address":11,"equals":1649,"table":"input","type":"u16"},"name":"EM24DINAV23XE1PFA"},{"id":"av2_pfb","match":{"address":11,"equals":1650,"table":"input","type":"u16"},"name":"EM24DINAV23XE1PFB"},{"id":"av5_x","match":{"address":11,"equals":1651,"table":"input","type":"u16"},"name":"EM24DINAV53XE1X"},{"id":"av5_pfa","match":{"address":11,"equals":1652,"table":"input","type":"u16"},"name":"EM24DINAV53XE1PFA"},{"id":"av5_pfb","match":{"address":11,"equals":1653,"table":"input","type":"u16"},"name":"EM24DINAV53XE1PFB"}],"name":"EM24-DIN Ethernet (E1) energy meters","points":[{"address":0,"key":"l1_voltage","label":"V L1-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":2,"key":"l2_voltage","label":"V L2-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":4,"key":"l3_voltage","label":"V L3-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":6,"key":"x.l1_l2_voltage","label":"V L1-L2","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":8,"key":"x.l2_l3_voltage","label":"V L2-L3","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":10,"key":"x.l3_l1_voltage","label":"V L3-L1","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":12,"key":"l1_current","label":"A L1","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":14,"key":"l2_current","label":"A L2","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":16,"key":"l3_current","label":"A L3","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":18,"key":"l1_power","label":"W L1","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":20,"key":"l2_power","label":"W L2","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":22,"key":"l3_power","label":"W L3","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":24,"key":"x.l1_apparent_power","label":"VA L1","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":26,"key":"x.l2_apparent_power","label":"VA L2","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":28,"key":"x.l3_apparent_power","label":"VA L3","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":30,"key":"x.l1_reactive_power","label":"VAR L1","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":32,"key":"x.l2_reactive_power","label":"VAR L2","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":34,"key":"x.l3_reactive_power","label":"VAR L3","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":36,"key":"x.system_voltage_ln","label":"V L-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":38,"key":"x.system_voltage_ll","label":"V L-L","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":40,"key":"grid_power","label":"W","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":42,"key":"apparent_power","label":"VA","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":44,"key":"reactive_power","label":"VAR","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":46,"invalid":[32767],"key":"x.l1_power_factor","label":"PF L1","scale":0.001,"table":"input","type":"s16","unit":""},{"address":47,"invalid":[32767],"key":"x.l2_power_factor","label":"PF L2","scale":0.001,"table":"input","type":"s16","unit":""},{"address":48,"invalid":[32767],"key":"x.l3_power_factor","label":"PF L3","scale":0.001,"table":"input","type":"s16","unit":""},{"address":49,"invalid":[32767],"key":"power_factor","label":"PF","scale":0.001,"table":"input","type":"s16","unit":""},{"address":50,"enum":"phase_sequence","invalid":[32767],"key":"x.phase_sequence","label":"Phase sequence","table":"input","type":"s16"},{"address":51,"invalid":[32767],"key":"frequency","label":"Hz","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":52,"key":"grid_import_energy","label":"kWh(+) TOT","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":54,"key":"x.import_reactive_energy","label":"kvarh(+) TOT","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":56,"key":"x.power_demand","label":"DMD W","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":78,"key":"grid_export_energy","label":"kWh(-) TOT","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":80,"key":"x.export_reactive_energy","label":"kvarh(-) TOT","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":90,"key":"x.run_hours","label":"Hour","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"h"},{"address":20480,"key":"serial","label":"Serial number (letters 1–13)","length":7,"poll":"slow","table":"input","type":"str"},{"address":770,"key":"firmware","label":"Version and revision code of measurement module","poll":"slow","table":"input","type":"u16"},{"address":772,"key":"x.comm_module_version","label":"Version and revision code of communication module","poll":"slow","table":"input","type":"u16"},{"address":4098,"enum":"measuring_system","key":"x.measuring_system","label":"Measuring system","poll":"slow","table":"input","type":"u16"},{"address":4609,"enum":"tariff","key":"x.current_tariff","label":"Current tariff","poll":"slow","table":"input","type":"u16"},{"address":41216,"enum":"front_selector","key":"x.front_selector","label":"Front selector status","poll":"slow","table":"input","type":"u16"},{"address":64,"key":"x.import_l1","label":"L1 Import","scale":0.1,"sources":["mbmd"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":66,"key":"x.import_l2","label":"L2 Import","scale":0.1,"sources":["mbmd"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":68,"key":"x.import_l3","label":"L3 Import","scale":0.1,"sources":["mbmd"],"table":"input","type":"s32","unit":"kWh","verified":false}],"sources":[{"title":"Carlo Gavazzi EM24 Ethernet Communication Protocol"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
