{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"limits":{"max_gap":32,"max_registers":50},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"baud":{"1":"9600","2":"19200","3":"38400","4":"57600","5":"115200"},"measurement_mode":{"0":"A (easy connection)","1":"B (bidirectional)"},"measuring_system":{"0":"3Pn","1":"3P","2":"2P"},"parity":{"1":"None","2":"Even"},"phase_sequence":{"-1":"L1-L3-L2","0":"L1-L2-L3","1":"L1-L3-L2"},"stop_bits":{"0":"1","1":"1","2":"2"}},"flags":{"wrong_connection":{"0":"Wrong voltage sequence","1":"Phase 1 inverted","2":"Phase 2 inverted","3":"Phase 3 inverted","4":"Phases 1 and 2 exchanged","5":"Phases 1 and 3 exchanged","6":"Phases 2 and 3 exchanged","7":"Phases 1, 2, 3 exchanged"}},"id":"carlogavazzi-em300","identify":{"checks":[{"address":11,"in":[331,332,355,335,336,341,346,345],"table":"input","type":"u16"}],"serial":{"address":20480,"chars":"low","length":7,"table":"input","type":"str"}},"kind":"meter","manufacturer":"Carlo Gavazzi","modbusspec":0,"models":[{"id":"em330_av6","match":{"address":11,"equals":331,"table":"input","type":"u16"},"name":"EM330 (AV6)"},{"id":"em330_av5","match":{"address":11,"equals":332,"table":"input","type":"u16"},"name":"EM330 (AV5)"},{"id":"em331","match":{"address":11,"equals":355,"table":"input","type":"u16"},"name":"EM331"},{"id":"et330_av5","match":{"address":11,"equals":335,"table":"input","type":"u16"},"name":"ET330 (AV5)"},{"id":"et330_av6","match":{"address":11,"equals":336,"table":"input","type":"u16"},"name":"ET330 (AV6)"},{"id":"em340","match":{"address":11,"equals":341,"table":"input","type":"u16"},"name":"EM340"},{"id":"em341","match":{"address":11,"equals":346,"table":"input","type":"u16"},"name":"EM341"},{"id":"et340","match":{"address":11,"equals":345,"table":"input","type":"u16"},"name":"ET340"}],"name":"EM330 / EM331 / EM340 / EM341 / ET330 / ET340 energy meters","points":[{"address":0,"key":"l1_voltage","label":"V L1-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":2,"key":"l2_voltage","label":"V L2-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":4,"key":"l3_voltage","label":"V L3-N","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":6,"key":"x.l1_l2_voltage","label":"V L1-L2","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":8,"key":"x.l2_l3_voltage","label":"V L2-L3","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":10,"key":"x.l3_l1_voltage","label":"V L3-L1","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":12,"key":"l1_current","label":"A L1","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":14,"key":"l2_current","label":"A L2","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":16,"key":"l3_current","label":"A L3","scale":0.001,"table":"input","type":"s32","unit":"A"},{"address":18,"key":"l1_power","label":"W L1","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":20,"key":"l2_power","label":"W L2","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":22,"key":"l3_power","label":"W L3","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":24,"key":"x.l1_apparent_power","label":"VA L1","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":26,"key":"x.l2_apparent_power","label":"VA L2","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":28,"key":"x.l3_apparent_power","label":"VA L3","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":30,"key":"x.l1_reactive_power","label":"var L1","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":32,"key":"x.l2_reactive_power","label":"var L2","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":34,"key":"x.l3_reactive_power","label":"var L3","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":36,"key":"x.system_voltage_ln","label":"V L-N sys","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":38,"key":"x.system_voltage_ll","label":"V L-L sys","scale":0.1,"table":"input","type":"s32","unit":"V"},{"address":40,"key":"grid_power","label":"W sys","positive":"import","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":42,"key":"apparent_power","label":"VA sys","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":44,"key":"reactive_power","label":"var sys","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":46,"invalid":[32767],"key":"x.l1_power_factor","label":"PF L1","scale":0.001,"table":"input","type":"s16","unit":""},{"address":47,"invalid":[32767],"key":"x.l2_power_factor","label":"PF L2","scale":0.001,"table":"input","type":"s16","unit":""},{"address":48,"invalid":[32767],"key":"x.l3_power_factor","label":"PF L3","scale":0.001,"table":"input","type":"s16","unit":""},{"address":49,"invalid":[32767],"key":"power_factor","label":"PF sys","scale":0.001,"table":"input","type":"s16","unit":""},{"address":50,"enum":"phase_sequence","invalid":[32767],"key":"x.phase_sequence","label":"Phase sequence","table":"input","type":"s16"},{"address":51,"invalid":[32767],"key":"frequency","label":"Hz","scale":0.1,"table":"input","type":"s16","unit":"Hz"},{"address":52,"key":"grid_import_energy","label":"kWh (+) TOT","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":54,"key":"x.import_reactive_energy","label":"kvarh (+) TOT","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":56,"key":"x.power_demand","label":"kW dmd","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":78,"key":"grid_export_energy","label":"kWh (-) TOT","scale":0.1,"table":"input","type":"s32","unit":"kWh"},{"address":80,"key":"x.export_reactive_energy","label":"kvarh (-) TOT","scale":0.1,"table":"input","type":"s32","unit":"kvarh"},{"address":90,"key":"x.run_hours","label":"Run hour meter","models":["em330_av6","em330_av5","et330_av5","et330_av6","et340"],"poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"h"},{"address":20480,"chars":"low","key":"serial","label":"Serial number (letters 1–7)","length":7,"poll":"slow","table":"input","type":"str"},{"address":20496,"key":"x.production_year","label":"Production year","poll":"slow","table":"input","type":"u16"},{"address":770,"key":"firmware","label":"Version code","poll":"slow","table":"input","type":"u16"},{"address":771,"key":"x.revision_code","label":"Revision code","poll":"slow","table":"input","type":"u16"},{"address":4098,"enum":"measuring_system","key":"x.measuring_system","label":"Measuring system","poll":"slow","table":"input","type":"u16"},{"address":4357,"flags":"wrong_connection","key":"x.wrong_connection","label":"Wrong connection (installing help) status","poll":"slow","table":"input","type":"u16"},{"address":8196,"key":"x.max_words","label":"Max number of words readable with a single request","poll":"slow","table":"input","type":"u16"},{"address":64,"key":"x.import_l1","label":"L1 Import","scale":0.1,"sources":["mbmd"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":66,"key":"x.import_l2","label":"L2 Import","scale":0.1,"sources":["mbmd"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":68,"key":"x.import_l3","label":"L3 Import","scale":0.1,"sources":["mbmd"],"table":"input","type":"s32","unit":"kWh","verified":false}],"problems":[{"kind":"warning","text":"Wrong wiring: wrong voltage sequence (bit 0)","when":{"bit":0,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phase 1 inverted (bit 1)","when":{"bit":1,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phase 2 inverted (bit 2)","when":{"bit":2,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phase 3 inverted (bit 3)","when":{"bit":3,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phases 1 and 2 exchanged (bit 4)","when":{"bit":4,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phases 1 and 3 exchanged (bit 5)","when":{"bit":5,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phases 2 and 3 exchanged (bit 6)","when":{"bit":6,"key":"x.wrong_connection"}},{"kind":"warning","text":"Wrong wiring: phases 1, 2, 3 exchanged (bit 7)","when":{"bit":7,"key":"x.wrong_connection"}}],"sources":[{"title":"Carlo Gavazzi EM300 / ET300 Series Communication Protocol"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
