{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":51},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu","tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"device_type":{"16433":"50 kW 480 V, assumed (0x4031)","16434":"60 kW 480 V, old MCU (0x4032)","16435":"50 kW 480 V, new MCU, assumed (0x4033)","16436":"60 kW 480 V, new MCU (0x4034)","16437":"100/125 kW 1500 V (0x4035)","16438":"25(20) kW 480 V (0x4036)","16441":"250/275 kW 12-boost (0x4039)","16447":"320/350 kW 1500 V (0x403F)","16451":"12 kW PV-storage unit (different map, not covered) (0x4043)","16456":"SCH250-T-US-600 (0x4048)","16461":"SCA100K / SCA50K (0x404D)"},"mode":{"0":"Power off","1024":"Soft shutdown","16384":"Checking","2048":"Derating","32768":"Fault","4096":"Running","8192":"Standby"}},"flags":{"fault0":{"0":"Bus voltage high (Protect0090)","10":"Grid frequency high (GridF.OutLim)","11":"Grid frequency low (GridF.OutLim)","12":"Grid out of phase (GridV.OutLim)","13":"Grid relay protection (Protect0020)","14":"Over-temperature protection (TempOver)","15":"Inverter current bias (Protect0010)","2":"Bus voltage difference high (Protect0070)","3":"Bus soft start timeout (Protect0060)","4":"Inverter soft start timeout (Protect0050)","6":"PV1 high current (Protect0040)","7":"Grid line voltage out of range (GridV.OutLim)","8":"Grid phase voltage out of range (GridV.OutLim)","9":"High inverter current (Protect0030)"},"fault1":{"1":"DCI current bias (Protect0180)","11":"Inverter current imbalance (Protect0130)","12":"Power module protection (Protect0120)","14":"Bus hardware over-voltage (Protect0110)","15":"Leakage current sensor abnormal (Protect0100)","2":"DCI current too high (Protect0170)","3":"Insulation resistance too low (IsolationErr)","4":"Leakage current too high (GFCIErr)","5":"Abnormal frequency selection (Protect0160)","7":"MCU protection (Protect0150)","8":"Inverter hardware over-current (Protect0140)","9":"Grid voltage unbalanced (GridV.OutLim)"},"fault2":{"1":"Internal hardware error (Protect0210)","10":"PV1 voltage too high (PV1VoltOver)","11":"PV3 input reversed (PV3Reverse)","12":"PV3 voltage too high (PV3VoltOver)","3":"PV2 input reversed (PV2Reverse)","4":"PV2 input over-current (Protect0240)","5":"PV2 voltage too high (PV2VoltOver)","6":"PV source input abnormal (Protect0260)","7":"Power inverter open-loop self-test (Protect0230)","9":"PV1 input reversed (PV1Reverse)"},"fault3":{"13":"Hardware driver power supply abnormal (Protect0330)","15":"Arc protection (ARC Protect)"},"fault4":{"0":"Control board 5 V low (Protect0620)","1":"Steady-state GFCI protection (Protect0610)","10":"CPLD clock abnormal (Protect0520)","15":"Phase-to-ground voltage anomaly (Protect0470)","2":"Arc board failure (Arcboard Err)","3":"Battery overboard (Protect0590)","4":"PV3 input over-current (Protect0580)","5":"PLL lock exception (Protect0570)","6":"Control board 3.3 V low (Protect0560)","7":"Boost hardware over-current (Protect0550)","8":"Abnormal product model (Protect0540)","9":"CPLD program version abnormal (Protect0530)"},"pfault":{"0":"Bus high fault (Fault0130)","11":"Bus hardware over-voltage (Fault0020)","12":"Permanent power module failure (Fault0010)","13":"Internal hardware failure (Fault0140)","14":"Open-loop self-test failed (Fault0150)","15":"Control board voltage / drive power failure (Fault0160)","2":"Bus high failure (Fault0110)","3":"Relay failure (Fault0100)","4":"Steady-state GFCI failure (Fault0090)","5":"Boost hardware over-current (Fault0080)","6":"DCI too high (Fault0070)","7":"CPLD clock fault (Fault0060)","8":"Inverter hardware over-current (Fault0050)"},"warn":{"0":"External fan alarm (ExtFanErr)","1":"Internal fan alarm (IntFanErr)","10":"AC side MOV abnormal (Warn0100)","11":"PID box failure","12":"PID box communication failed","13":"PV string error (PVStrErr)","15":"External communication failed (Warn0150)","2":"Internal communication failed (CommErr)","3":"EEPROM problem (Warn0030)","4":"DC side lightning protection abnormal (Warn0040)","5":"Temperature sensor abnormal (Warn0050)","6":"Fuse error (Warn0060)","7":"AC side lightning arrester abnormal (Warn0070)"}},"id":"chint-cps-403x","identify":{"checks":[{"address":0,"not":16451,"range":[16432,16463],"table":"input","type":"u16"}],"serial":{"address":6,"table":"input","type":"bcd64"}},"kind":"inverter","manufacturer":"CHINT Power Systems (CPS)","modbusspec":0,"models":[{"id":"cps_50_60kw_480v","match":{"address":0,"in":[16433,16434,16435,16436],"table":"input","type":"u16"},"name":"50/60 kW 480 V"},{"id":"cps_25kw_480v","match":{"address":0,"equals":16438,"table":"input","type":"u16"},"name":"25(20) kW 480 V"},{"id":"cps_100_125kw_1500v","match":{"address":0,"equals":16437,"table":"input","type":"u16"},"name":"100/125 kW 1500 V"},{"id":"cps_250_275kw","match":{"address":0,"equals":16441,"table":"input","type":"u16"},"name":"250/275 kW 12-boost"},{"id":"cps_320_350kw_1500v","match":{"address":0,"equals":16447,"table":"input","type":"u16"},"name":"320/350 kW 1500 V"},{"id":"sch250_t_us_600","match":{"address":0,"equals":16456,"table":"input","type":"u16"},"name":"SCH250-T-US-600 (250 kW 600 V / 200 kW 480 V)"},{"id":"sca100k_sca50k","match":{"address":0,"equals":16461,"table":"input","type":"u16"},"name":"SCA100K / SCA50K (1000 Vdc, 208 V)"},{"id":"cps_403x","match":{"address":0,"range":[16432,16463],"table":"input","type":"u16"},"name":"Other 403X (read with the 50/60 kW layout)"}],"name":"CPS three-phase string and central inverters, 403X common register group","points":[{"address":0,"enum":"device_type","key":"x.device_type","label":"Device","poll":"slow","table":"input","type":"u16"},{"address":4,"invalid":[65535],"key":"x.protocol_version","label":"ProVer","poll":"slow","scale":0.01,"table":"input","type":"u16"},{"address":5,"invalid":[65535],"key":"x.version_minor","label":"MinorVer","poll":"slow","table":"input","type":"u16"},{"address":6,"key":"serial","label":"SN","poll":"slow","table":"input","type":"bcd64"},{"address":10,"key":"x.model","label":"model","length":10,"poll":"slow","table":"input","type":"str"},{"address":65,"invalid":[65535],"key":"x.version_major","label":"MajorVer","poll":"slow","table":"input","type":"u16"},{"address":70,"invalid":[65535],"key":"x.rated_power","label":"PmaxLim","models":["cps_50_60kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"poll":"slow","table":"input","type":"u16","unit":"kW"},{"address":71,"invalid":[65535],"key":"x.rated_apparent_power","label":"SmaxLim","models":["cps_50_60kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"poll":"slow","table":"input","type":"u16","unit":"kVA"},{"address":22,"invalid":[4294967295],"key":"pv_energy","label":"TYield","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":24,"invalid":[65535],"key":"pv_energy_today","label":"DYield","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":25,"invalid":[65535],"key":"x.efficiency","label":"Eff","models":["cps_50_60kw_480v","cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":25,"invalid":[65535],"key":"x.efficiency","label":"Eff","models":["sch250_t_us_600"],"table":"input","type":"u16","unit":"%"},{"address":25,"invalid":[65535],"key":"x.efficiency","label":"Eff","models":["sca100k_sca50k"],"scale":0.1,"table":"input","type":"u16","unit":"%","verified":false},{"address":26,"invalid":[-32768],"key":"power_factor","label":"PF","scale":0.001,"table":"input","type":"s16","unit":""},{"address":27,"invalid":[65535],"key":"x.peak_power_today","label":"Pmax","scale":100,"table":"input","type":"u16","unit":"W"},{"address":28,"invalid":[65535],"key":"x.feed_in_time_today","label":"RunT","scale":0.1,"table":"input","type":"u16","unit":"min"},{"address":29,"invalid":[65535],"key":"x.ac_power","label":"Pac","scale":100,"table":"input","type":"u16","unit":"W"},{"address":30,"invalid":[65535],"key":"apparent_power","label":"Sac","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":31,"invalid":[65535],"key":"x.uab_voltage","label":"Uab","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":32,"invalid":[65535],"key":"x.ubc_voltage","label":"Ubc","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33,"invalid":[65535],"key":"x.uca_voltage","label":"Uca","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":34,"invalid":[65535],"key":"l1_current","label":"Ia","models":["cps_50_60kw_480v","cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":35,"invalid":[65535],"key":"l2_current","label":"Ib","models":["cps_50_60kw_480v","cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":36,"invalid":[65535],"key":"l3_current","label":"Ic","models":["cps_50_60kw_480v","cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":34,"invalid":[-32768],"key":"l1_current","label":"Ia","models":["sch250_t_us_600","sca100k_sca50k"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":35,"invalid":[-32768],"key":"l2_current","label":"Ib","models":["sch250_t_us_600","sca100k_sca50k"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":36,"invalid":[-32768],"key":"l3_current","label":"Ic","models":["sch250_t_us_600","sca100k_sca50k"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":43,"invalid":[65535],"key":"frequency","label":"Freq","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":59,"invalid":[-32768],"key":"reactive_power","label":"Qac","scale":100,"table":"input","type":"s16","unit":"var"},{"address":69,"invalid":[65535],"key":"pv_power","label":"Pdc","models":["cps_50_60kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"scale":100,"table":"input","type":"u16","unit":"W"},{"address":37,"invalid":[65535],"key":"x.pv1_voltage","label":"Upv1","models":["cps_50_60kw_480v","cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":38,"invalid":[-32768],"key":"x.pv1_current","label":"Ipv1","models":["cps_50_60kw_480v","cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_403x"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":38,"invalid":[-32768],"key":"x.pv1_current","label":"Imppt1","models":["cps_320_350kw_1500v"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":39,"invalid":[65535],"key":"x.pv2_voltage","label":"Upv2","models":["cps_50_60kw_480v","cps_25kw_480v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":40,"invalid":[-32768],"key":"x.pv2_current","label":"Ipv2","models":["cps_50_60kw_480v","cps_25kw_480v","cps_250_275kw","cps_403x"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":40,"invalid":[-32768],"key":"x.pv2_current","label":"Imppt2","models":["cps_320_350kw_1500v"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":41,"invalid":[65535],"key":"x.pv3_voltage","label":"Upv3","models":["cps_50_60kw_480v","cps_25kw_480v","cps_250_275kw","cps_320_350kw_1500v","cps_403x"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":42,"invalid":[-32768],"key":"x.pv3_current","label":"Ipv3","models":["cps_50_60kw_480v","cps_25kw_480v","cps_250_275kw","cps_403x"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":42,"invalid":[-32768],"key":"x.pv3_current","label":"Imppt3","models":["cps_320_350kw_1500v"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":44,"invalid":[-32768],"key":"temperature","label":"Tmod","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":45,"invalid":[-32768],"key":"x.ambient_temperature","label":"Tamb","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":46,"invalid":[-32768],"key":"x.transformer_temperature","label":"Tcoil","models":["cps_25kw_480v"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":47,"enum":"mode","key":"state","label":"Mode","table":"input","type":"u16"},{"address":52,"flags":"pfault","key":"x.pfault","label":"PFault","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":53,"flags":"warn","key":"x.warn","label":"Warn","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":54,"flags":"fault0","key":"x.fault0","label":"Fault0","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":55,"flags":"fault1","key":"x.fault1","label":"Fault1","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":56,"flags":"fault2","key":"x.fault2","label":"Fault2","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":57,"flags":"fault3","key":"x.fault3","label":"Fault3","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":58,"flags":"fault4","key":"x.fault4","label":"Fault4","models":["cps_50_60kw_480v"],"table":"input","type":"u16"},{"address":52,"invalid":[65535],"key":"x.pfault_code","label":"PFault","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"},{"address":53,"invalid":[65535],"key":"x.warn_code","label":"Warn","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"},{"address":54,"invalid":[65535],"key":"x.fault0_code","label":"Fault0","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"},{"address":55,"invalid":[65535],"key":"x.fault1_code","label":"Fault1","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"},{"address":56,"invalid":[65535],"key":"x.fault2_code","label":"Fault2","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"},{"address":57,"invalid":[65535],"key":"x.fault3_code","label":"Fault3","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"},{"address":58,"invalid":[65535],"key":"x.fault4_code","label":"Fault4","models":["cps_25kw_480v","cps_100_125kw_1500v","cps_250_275kw","cps_320_350kw_1500v","sch250_t_us_600","sca100k_sca50k","cps_403x"],"table":"input","type":"u16"}],"problems":[{"kind":"fault","text":"Control board voltage / drive power failure (Fault0160)","when":{"bit":15,"key":"x.pfault"}},{"kind":"fault","text":"Open-loop self-test failed (Fault0150)","when":{"bit":14,"key":"x.pfault"}},{"kind":"fault","text":"Internal hardware failure (Fault0140)","when":{"bit":13,"key":"x.pfault"}},{"kind":"fault","text":"Permanent power module failure (Fault0010)","when":{"bit":12,"key":"x.pfault"}},{"kind":"fault","text":"Bus hardware over-voltage (Fault0020)","when":{"bit":11,"key":"x.pfault"}},{"kind":"fault","text":"Inverter hardware over-current (Fault0050)","when":{"bit":8,"key":"x.pfault"}},{"kind":"fault","text":"CPLD clock fault (Fault0060)","when":{"bit":7,"key":"x.pfault"}},{"kind":"fault","text":"DCI too high (Fault0070)","when":{"bit":6,"key":"x.pfault"}},{"kind":"fault","text":"Boost hardware over-current (Fault0080)","when":{"bit":5,"key":"x.pfault"}},{"kind":"fault","text":"Steady-state GFCI failure (Fault0090)","when":{"bit":4,"key":"x.pfault"}},{"kind":"fault","text":"Relay failure (Fault0100)","when":{"bit":3,"key":"x.pfault"}},{"kind":"fault","text":"Bus high failure (Fault0110)","when":{"bit":2,"key":"x.pfault"}},{"kind":"fault","text":"Bus high fault (Fault0130)","when":{"bit":0,"key":"x.pfault"}},{"kind":"warning","text":"External communication failed (Warn0150)","when":{"bit":15,"key":"x.warn"}},{"kind":"warning","text":"PV string error (PVStrErr)","when":{"bit":13,"key":"x.warn"}},{"kind":"warning","text":"PID box communication failed","when":{"bit":12,"key":"x.warn"}},{"kind":"warning","text":"PID box failure","when":{"bit":11,"key":"x.warn"}},{"kind":"warning","text":"AC side MOV abnormal (Warn0100)","when":{"bit":10,"key":"x.warn"}},{"kind":"warning","text":"AC side lightning arrester abnormal (Warn0070)","when":{"bit":7,"key":"x.warn"}},{"kind":"warning","text":"Fuse error (Warn0060)","when":{"bit":6,"key":"x.warn"}},{"kind":"warning","text":"Temperature sensor abnormal (Warn0050)","when":{"bit":5,"key":"x.warn"}},{"kind":"warning","text":"DC side lightning protection abnormal (Warn0040)","when":{"bit":4,"key":"x.warn"}},{"kind":"warning","text":"EEPROM problem (Warn0030)","when":{"bit":3,"key":"x.warn"}},{"kind":"warning","text":"Internal communication failed (CommErr)","when":{"bit":2,"key":"x.warn"}},{"kind":"warning","text":"Internal fan alarm (IntFanErr)","when":{"bit":1,"key":"x.warn"}},{"kind":"warning","text":"External fan alarm (ExtFanErr)","when":{"bit":0,"key":"x.warn"}},{"kind":"fault","text":"Inverter current bias (Protect0010)","when":{"bit":15,"key":"x.fault0"}},{"kind":"fault","text":"Over-temperature protection (TempOver)","when":{"bit":14,"key":"x.fault0"}},{"kind":"fault","text":"Grid relay protection (Protect0020)","when":{"bit":13,"key":"x.fault0"}},{"kind":"mains_lost","text":"Grid out of phase (GridV.OutLim)","when":{"bit":12,"key":"x.fault0"}},{"kind":"mains_lost","text":"Grid frequency low (GridF.OutLim)","when":{"bit":11,"key":"x.fault0"}},{"kind":"mains_lost","text":"Grid frequency high (GridF.OutLim)","when":{"bit":10,"key":"x.fault0"}},{"kind":"fault","text":"High inverter current (Protect0030)","when":{"bit":9,"key":"x.fault0"}},{"kind":"mains_lost","text":"Grid phase voltage out of range (GridV.OutLim)","when":{"bit":8,"key":"x.fault0"}},{"kind":"mains_lost","text":"Grid line voltage out of range (GridV.OutLim)","when":{"bit":7,"key":"x.fault0"}},{"kind":"fault","text":"PV1 high current (Protect0040)","when":{"bit":6,"key":"x.fault0"}},{"kind":"fault","text":"Inverter soft start timeout (Protect0050)","when":{"bit":4,"key":"x.fault0"}},{"kind":"fault","text":"Bus soft start timeout (Protect0060)","when":{"bit":3,"key":"x.fault0"}},{"kind":"fault","text":"Bus voltage difference high (Protect0070)","when":{"bit":2,"key":"x.fault0"}},{"kind":"fault","text":"Bus voltage high (Protect0090)","when":{"bit":0,"key":"x.fault0"}},{"kind":"fault","text":"Leakage current sensor abnormal (Protect0100)","when":{"bit":15,"key":"x.fault1"}},{"kind":"fault","text":"Bus hardware over-voltage (Protect0110)","when":{"bit":14,"key":"x.fault1"}},{"kind":"fault","text":"Power module protection (Protect0120)","when":{"bit":12,"key":"x.fault1"}},{"kind":"fault","text":"Inverter current imbalance (Protect0130)","when":{"bit":11,"key":"x.fault1"}},{"kind":"mains_lost","text":"Grid voltage unbalanced (GridV.OutLim)","when":{"bit":9,"key":"x.fault1"}},{"kind":"fault","text":"Inverter hardware over-current (Protect0140)","when":{"bit":8,"key":"x.fault1"}},{"kind":"fault","text":"MCU protection (Protect0150)","when":{"bit":7,"key":"x.fault1"}},{"kind":"fault","text":"Abnormal frequency selection (Protect0160)","when":{"bit":5,"key":"x.fault1"}},{"kind":"fault","text":"Leakage current too high (GFCIErr)","when":{"bit":4,"key":"x.fault1"}},{"kind":"fault","text":"Insulation resistance too low (IsolationErr)","when":{"bit":3,"key":"x.fault1"}},{"kind":"fault","text":"DCI current too high (Protect0170)","when":{"bit":2,"key":"x.fault1"}},{"kind":"fault","text":"DCI current bias (Protect0180)","when":{"bit":1,"key":"x.fault1"}},{"kind":"fault","text":"PV3 voltage too high (PV3VoltOver)","when":{"bit":12,"key":"x.fault2"}},{"kind":"fault","text":"PV3 input reversed (PV3Reverse)","when":{"bit":11,"key":"x.fault2"}},{"kind":"fault","text":"PV1 voltage too high (PV1VoltOver)","when":{"bit":10,"key":"x.fault2"}},{"kind":"fault","text":"PV1 input reversed (PV1Reverse)","when":{"bit":9,"key":"x.fault2"}},{"kind":"fault","text":"Power inverter open-loop self-test (Protect0230)","when":{"bit":7,"key":"x.fault2"}},{"kind":"fault","text":"PV source input abnormal (Protect0260)","when":{"bit":6,"key":"x.fault2"}},{"kind":"fault","text":"PV2 voltage too high (PV2VoltOver)","when":{"bit":5,"key":"x.fault2"}},{"kind":"fault","text":"PV2 input over-current (Protect0240)","when":{"bit":4,"key":"x.fault2"}},{"kind":"fault","text":"PV2 input reversed (PV2Reverse)","when":{"bit":3,"key":"x.fault2"}},{"kind":"fault","text":"Internal hardware error (Protect0210)","when":{"bit":1,"key":"x.fault2"}},{"kind":"fault","text":"Arc protection (ARC Protect)","when":{"bit":15,"key":"x.fault3"}},{"kind":"fault","text":"Hardware driver power supply abnormal (Protect0330)","when":{"bit":13,"key":"x.fault3"}},{"kind":"fault","text":"Phase-to-ground voltage anomaly (Protect0470)","when":{"bit":15,"key":"x.fault4"}},{"kind":"fault","text":"CPLD clock abnormal (Protect0520)","when":{"bit":10,"key":"x.fault4"}},{"kind":"fault","text":"CPLD program version abnormal (Protect0530)","when":{"bit":9,"key":"x.fault4"}},{"kind":"fault","text":"Abnormal product model (Protect0540)","when":{"bit":8,"key":"x.fault4"}},{"kind":"fault","text":"Boost hardware over-current (Protect0550)","when":{"bit":7,"key":"x.fault4"}},{"kind":"fault","text":"Control board 3.3 V low (Protect0560)","when":{"bit":6,"key":"x.fault4"}},{"kind":"fault","text":"PLL lock exception (Protect0570)","when":{"bit":5,"key":"x.fault4"}},{"kind":"fault","text":"PV3 input over-current (Protect0580)","when":{"bit":4,"key":"x.fault4"}},{"kind":"fault","text":"Battery overboard (Protect0590)","when":{"bit":3,"key":"x.fault4"}},{"kind":"fault","text":"Arc board failure (Arcboard Err)","when":{"bit":2,"key":"x.fault4"}},{"kind":"fault","text":"Steady-state GFCI protection (Protect0610)","when":{"bit":1,"key":"x.fault4"}},{"kind":"fault","text":"Control board 5 V low (Protect0620)","when":{"bit":0,"key":"x.fault4"}},{"kind":"fault","text":"PFault 0x{value:X}","when":{"key":"x.pfault_code","not":0}},{"kind":"fault","text":"Fault0 0x{value:X}","when":{"key":"x.fault0_code","not":0}},{"kind":"fault","text":"Fault1 0x{value:X}","when":{"key":"x.fault1_code","not":0}},{"kind":"fault","text":"Fault2 0x{value:X}","when":{"key":"x.fault2_code","not":0}},{"kind":"fault","text":"Fault3 0x{value:X}","when":{"key":"x.fault3_code","not":0}},{"kind":"fault","text":"Fault4 0x{value:X}","when":{"key":"x.fault4_code","not":0}},{"kind":"warning","text":"Warn 0x{value:X}","when":{"key":"x.warn_code","not":0}},{"kind":"fault","text":"Fault (mode 0x8000)","when":{"equals":32768,"key":"state"}}],"sources":[{"title":"CPS 50/60 kW 480 V UL inverter Modbus map specification"},{"title":"CPS 25 kW 480 V UL inverter Modbus map specification"},{"title":"CPS 100/125 kW 1500 V UL inverter Modbus map specification"},{"title":"CPS 275 kW 800 V Modbus map"},{"title":"CPS 350 kW Modbus map"},{"title":"CPS 250 kW 600 V / 200 kW 480 V Modbus map"},{"title":"CPS 1000 Vdc 100 kW / 50 kW 208 V Modbus map"},{"title":"CPS Inverter Model Data Mapping Specification for 403X (25 kW 208 V)"}]}
