{"connection":{"default_port":502,"default_unit":1},"derived":[{"key":"pv_energy","label":"Total Production","sources":["solarman"],"sum":[{"key":"x.total_production_1"},{"key":"x.total_production_2"}],"unit":"kWh","verified":false}],"encoding":{"word_order":"big"},"enums":{"production_type":{"0":"On grid","1":"AC couple no smart load","2":"Hybrid no smart load","3":"Hybrid with smart load","4":"AC couple with smart load"}},"flags":{"battery_fault":{"0":"Battery Absent","1":"Battery over voltage","10":"Internal communication loss(M-D)","11":"DCDC abnormal","12":"Backup over dc-bias voltage","13":"Backup short circuit","14":"Backup over load","15":"Reserved","2":"Battery under voltage","3":"Battery discharge over current","4":"Battery over temperature","5":"Battery under temperature","6":"Neutral live wire reversed","7":"Back up output voltage abnormal","8":"Communication eror (inverter-BMS)","9":"Internal communication loss(E-M)"},"inverter_fault":{"0":"Inverter over dc-bias current","1":"Inverter relay abnormal","10":"Internal communication error","11":"Software incompatibility","12":"Internal storage error","13":"Data inconsistency","14":"Inverter abnormal","15":"Boost abnormal","2":"Remote off","3":"Inverter over temperature","4":"GFCI abnormal","5":"PV string reverse","6":"System type error","7":"Fan abnormal","8":"Unbalance Dc-link voltage","9":"Dc-link over voltage"},"inverter_fault_2":{"0":"Grid over voltage","1":"Grid under voltage","10":"PV string abnormal","11":"PV under voltage","12":"PV Irradiation weak","13":"Grid abnormal","14":"Arc fault detection","15":"Grid over mean voltage","2":"Grid absent","3":"Grid over frequency","4":"Grid under frequency","5":"PV over voltage","6":"PV insulation abnormal","7":"Leakage current abnormal","8":"Inverter in power limit state","9":"Internal power supply abnormal"},"inverter_fault_3":{"0":"Reserved","1":"Logger/E-display EEPROM fail","10":"Parallel ID warning","11":"Parallel SYN signal warning","12":"Parallel BAT abnormal","13":"Parallel GRID abnormal","14":"GEN voltage abnormal","15":"Reserved","2":"Arc fault detection","3":"Single tracker detect warning(PID device abnormal)","4":"AFCI lost","5":"Data logger loste","6":"Meter lost","7":"Inverter lost","8":"Grid N abnormal","9":"Surge Protection Devices (SPD) defective"}},"id":"chint-cps-scetl","kind":"inverter","manufacturer":"CHINT","modbusspec":0,"name":"CPS-SCETL","points":[{"address":4097,"key":"x.output_l1_voltage","label":"Output L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4098,"key":"x.output_l1_current","label":"Output L1 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4099,"key":"x.output_l1_power","label":"Output L1 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4101,"key":"x.output_l1_frequency","label":"Output L1 Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4102,"key":"x.output_l2_voltage","label":"Output L2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4103,"key":"x.output_l2_current","label":"Output L2 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4104,"key":"x.output_l2_power","label":"Output L2 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4106,"key":"x.output_l2_frequency","label":"Output L2 Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4107,"key":"x.output_l3_voltage","label":"Output L3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4108,"key":"x.output_l3_current","label":"Output L3 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4109,"key":"x.output_l3_power","label":"Output L3 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4111,"key":"x.output_l3_frequency","label":"Output L3 Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4112,"key":"x.pv1_voltage","label":"PV1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4113,"key":"x.pv1_current","label":"PV1 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4114,"key":"x.pv1_power","label":"PV1 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4116,"key":"x.pv2_voltage","label":"PV2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4117,"key":"x.pv2_current","label":"PV2 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4118,"key":"x.pv2_power","label":"PV2 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4120,"key":"x.pv3_voltage","label":"PV3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4121,"key":"x.pv3_current","label":"PV3 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4122,"key":"x.pv3_power","label":"PV3 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4124,"key":"x.dc_temperature","label":"DC Temperature","sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4126,"flags":"inverter_fault","key":"x.inverter_fault","label":"Inverter Fault","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":4127,"flags":"inverter_fault_2","key":"x.inverter_fault_2","label":"Inverter Fault (2)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":4128,"flags":"inverter_fault_3","key":"x.inverter_fault_3","label":"Inverter Fault (3)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":4129,"key":"x.total_production_1","label":"Total Production (term 1)","sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4131,"key":"x.generator_operating_time","label":"Generator Operating Time","sources":["solarman"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4135,"key":"pv_energy_today","label":"Today Production","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4151,"key":"x.power","label":"Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4153,"key":"x.reactive_power_high","label":"Reactive Power (high word)","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":4155,"key":"x.today_peak_power","label":"Today Peak Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4157,"key":"x.power_factor","label":"Power Factor","scale":0.001,"sources":["solarman"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":4158,"key":"x.pv4_voltage","label":"PV4 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4159,"key":"x.pv4_current","label":"PV4 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4160,"key":"x.pv4_power","label":"PV4 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4168,"key":"pv_power","label":"PV Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4172,"key":"x.total_production_2","label":"Total Production (term 2)","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4224,"key":"x.pv5_voltage","label":"PV5 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4225,"key":"x.pv5_current","label":"PV5 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4226,"key":"x.pv5_power","label":"PV5 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4228,"key":"x.pv6_voltage","label":"PV6 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4229,"key":"x.pv6_current","label":"PV6 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4230,"key":"x.pv6_power","label":"PV6 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4232,"key":"x.pv7_voltage","label":"PV7 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4233,"key":"x.pv7_current","label":"PV7 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4234,"key":"x.pv7_power","label":"PV7 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4236,"key":"x.pv8_voltage","label":"PV8 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4237,"key":"x.pv8_current","label":"PV8 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4238,"key":"x.pv8_power","label":"PV8 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4240,"key":"x.pv9_voltage","label":"PV9 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4241,"key":"x.pv9_current","label":"PV9 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4242,"key":"x.pv9_power","label":"PV9 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4864,"key":"x.internal_ct1_power","label":"Internal CT1 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4866,"key":"x.internal_ct2_power","label":"Internal CT2 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4868,"key":"x.internal_ct3_power","label":"Internal CT3 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4870,"key":"grid_import_energy","label":"Total Energy Import","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4872,"key":"grid_export_energy","label":"Total Energy Export","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4874,"key":"x.load_l1_power","label":"Load L1 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4876,"key":"x.load_l2_power","label":"Load L2 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4878,"key":"x.load_l3_power","label":"Load L3 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4880,"key":"x.total_load_consumption","label":"Total Load Consumption","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4890,"key":"l1_voltage","label":"Grid L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4891,"key":"l2_voltage","label":"Grid L2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4892,"key":"l3_voltage","label":"Grid L3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4893,"key":"l1_current","label":"Grid L1 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4895,"key":"l2_current","label":"Grid L2 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4897,"key":"l3_current","label":"Grid L3 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4899,"key":"x.load_l1_voltage","label":"Load L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4900,"key":"x.load_l2_voltage","label":"Load L2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4901,"key":"x.load_l3_voltage","label":"Load L3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4902,"key":"x.load_l1_current","label":"Load L1 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4904,"key":"x.load_l2_current","label":"Load L2 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4906,"key":"x.load_l3_current","label":"Load L3 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4914,"key":"x.today_energy_import","label":"Today Energy Import","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4916,"key":"x.today_energy_export","label":"Today Energy Export","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4918,"key":"x.today_load_consumption","label":"Today Load Consumption","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4920,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4944,"key":"x.eps_l1_voltage","label":"EPS L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4945,"key":"x.eps_l1_current","label":"EPS L1 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4947,"key":"x.eps_l1_power","label":"EPS L1 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4949,"key":"x.eps_frequency","label":"EPS Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4950,"key":"x.eps_l2_voltage","label":"EPS L2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4951,"key":"x.eps_l2_current","label":"EPS L2 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4953,"key":"x.phase_s_watt_of_eps","label":"Phase S watt of EPS","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4955,"key":"x.eps_l3_voltage","label":"EPS L3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4956,"key":"x.eps_l3_current","label":"EPS L3 Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":4958,"key":"x.eps_l3_power","label":"EPS L3 Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":4960,"key":"x.eps_today_energy","label":"EPS Today Energy","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4962,"key":"x.eps_total_energy","label":"EPS Total energy","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6656,"key":"x.device","label":"Device","length":16,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6672,"key":"serial","label":"Device Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6684,"key":"x.device_protocol_version","label":"Device Protocol Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":6691,"key":"x.master_software_build_date","label":"Master Software Build Date","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6694,"key":"x.slave_firmware_version","label":"Slave Firmware Version","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6701,"key":"x.slave_firmware_build_date","label":"Slave Firmware Build Date","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6715,"key":"x.device_mppts","label":"Device MPPTs","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":6724,"key":"x.device_rated_voltage","label":"Device Rated Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":6725,"key":"x.device_rated_frequency","label":"Device Rated Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":6726,"key":"x.device_rated_power","label":"Device Rated Power","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":6728,"key":"x.device_phases","label":"Device Phases","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":6746,"enum":"production_type","key":"x.production_type","label":"Production Type","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":6752,"key":"x.ems_firmware_version","label":"EMS firmware Version","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6759,"key":"x.ems_firmware_build_date","label":"EMS firmware Build Date","length":7,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6767,"key":"x.dcdc_firmware_version","label":"DCDC firmware Version","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":6774,"key":"x.dcdc_firmware_build_date","label":"DCDC firmware Build Date","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":8192,"key":"battery_soc","label":"Battery","sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8193,"key":"battery_temperature","label":"Battery Temperature","sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8198,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8199,"key":"x.battery_current","label":"Battery Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":8201,"key":"x.battery_power","label":"Battery Power","scale":0.1,"sources":["solarman"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":8203,"key":"x.today_battery_charge","label":"Today Battery Charge","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":8205,"key":"x.total_battery_charge","label":"Total Battery Charge","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":8207,"key":"x.today_battery_discharge","label":"Today Battery Discharge","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":8209,"key":"x.total_battery_discharge","label":"Total Battery Discharge","scale":0.01,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":8211,"flags":"battery_fault","key":"x.battery_fault","label":"Battery Fault","sources":["solarman"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
