{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"id":"chint-dtsu666","kind":"meter","manufacturer":"Chint","modbusspec":0,"name":"DTSU666 three-phase energy meter","points":[{"address":6,"key":"x.counter_irat","label":"Counter irat","sources":["openwb"],"table":"holding","type":"s16","verified":false},{"address":7,"key":"x.counter_urat","label":"Counter urat","sources":["openwb"],"table":"holding","type":"s16","verified":false},{"address":4126,"key":"grid_import_energy","label":"Total Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4128,"key":"x.import_l1","label":"L1 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4130,"key":"x.import_l2","label":"L2 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4132,"key":"x.import_l3","label":"L3 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4136,"key":"grid_export_energy","label":"Total Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4138,"key":"x.export_l1","label":"L1 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4140,"key":"x.export_l2","label":"L2 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":4142,"key":"x.export_l3","label":"L3 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":8198,"key":"l1_voltage","label":"L1 Voltage","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":8200,"key":"l2_voltage","label":"L2 Voltage","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":8202,"key":"l3_voltage","label":"L3 Voltage","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":8204,"key":"l1_current","label":"L1 Current","scale":0.001,"sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":8206,"key":"l2_current","label":"L2 Current","scale":0.001,"sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":8208,"key":"l3_current","label":"L3 Current","scale":0.001,"sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":8210,"key":"x.power","label":"Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":8212,"key":"x.power_l1","label":"L1 Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":8214,"key":"x.power_l2","label":"L2 Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":8216,"key":"x.power_l3","label":"L3 Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":8218,"key":"reactive_power","label":"Reactive Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":8220,"key":"x.reactive_power_l1","label":"L1 Reactive Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":8222,"key":"x.reactive_power_l2","label":"L2 Reactive Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":8224,"key":"x.reactive_power_l3","label":"L3 Reactive Power","scale":0.1,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":8234,"key":"power_factor","label":"Cosphi","scale":0.001,"sources":["mbmd"],"table":"holding","type":"f32","verified":false},{"address":8236,"key":"x.cosphi_l1","label":"L1 Cosphi","scale":0.001,"sources":["mbmd","openwb"],"table":"holding","type":"f32","verified":false},{"address":8238,"key":"x.cosphi_l2","label":"L2 Cosphi","scale":0.001,"sources":["mbmd","openwb"],"table":"holding","type":"f32","verified":false},{"address":8240,"key":"x.cosphi_l3","label":"L3 Cosphi","scale":0.001,"sources":["mbmd","openwb"],"table":"holding","type":"f32","verified":false},{"address":8260,"key":"frequency","label":"Frequency","scale":0.01,"sources":["mbmd","openwb"],"table":"holding","type":"f32","unit":"Hz","verified":false},{"address":16414,"key":"x.counter_imported_16414","label":"Counter imported energy","sources":["openwb"],"table":"holding","type":"f32","verified":false},{"address":16424,"key":"x.counter_exported_16424","label":"Counter exported energy","sources":["openwb"],"table":"holding","type":"f32","verified":false},{"address":8198,"key":"x.voltage_l1","label":"Voltage L1","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"V","verified":false},{"address":8200,"key":"x.voltage_l2","label":"Voltage L2","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"V","verified":false},{"address":8202,"key":"x.voltage_l3","label":"Voltage L3","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"V","verified":false},{"address":8204,"key":"x.current_l1","label":"Current L1","scale":0.001,"sources":["openems"],"table":"input","type":"f32","unit":"A","verified":false},{"address":8206,"key":"x.current_l2","label":"Current L2","scale":0.001,"sources":["openems"],"table":"input","type":"f32","unit":"A","verified":false},{"address":8208,"key":"x.current_l3","label":"Current L3","scale":0.001,"sources":["openems"],"table":"input","type":"f32","unit":"A","verified":false},{"address":8210,"key":"grid_power","label":"Active Power","positive":"import","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":8212,"key":"l1_power","label":"Active Power L1","positive":"import","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":8214,"key":"l2_power","label":"Active Power L2","positive":"import","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":8216,"key":"l3_power","label":"Active Power L3","positive":"import","scale":0.1,"sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":8234,"key":"x.total_power_factor","label":"Total Power Factor","sources":["openems"],"table":"input","type":"f32","verified":false},{"address":8260,"key":"x.frequency","label":"Frequency","scale":0.01,"sources":["openems"],"table":"input","type":"f32","unit":"Hz","verified":false},{"address":16384,"key":"x.active_consumption_energy","label":"Active Consumption Energy","sources":["openems"],"table":"input","type":"f32","unit":"kWh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
