{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"id":"cyberpower-single-phase-ups","kind":"ups","manufacturer":"CyberPower","modbusspec":0,"name":"Single-phase UPS (network management card)","points":[{"address":8192,"key":"x.hardware_fault","label":"Hardware Fault","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8200,"key":"x.utility_frequency_out_of_range","label":"Utility Frequency Out of Range","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8201,"key":"x.inverter_off","label":"Inverter Off","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8206,"key":"x.battery_not_present","label":"Battery Not Present","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8209,"key":"x.battery_discharging","label":"On Battery","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8210,"key":"x.battery_charging","label":"Battery Charging","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8212,"key":"x.battery_fully_charged","label":"Battery Fully Charged","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8224,"key":"x.buzzer_muted","label":"Buzzer Muted","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8225,"key":"x.runtime_low","label":"Runtime Low","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8226,"key":"x.no_output","label":"No Output","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":8860,"key":"x.over_temperature","label":"Over Temperature","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":12288,"key":"x.utility_voltage","label":"Input Voltage","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12289,"key":"x.utility_frequency","label":"Input Frequency","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":12320,"key":"x.output_voltage","label":"Output Voltage","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12327,"key":"x.output_load_percent","label":"Output Load","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":12418,"key":"battery_soc","label":"Battery State of Charge","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":12419,"key":"x.runtime_remaining","label":"Runtime Remaining","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u32","unit":"min","verified":false,"word_order":"little"},{"address":12435,"key":"x.battery_threshold","label":"Battery Threshold","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":12436,"key":"x.runtime_threshold","label":"Runtime Threshold","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"s","verified":false}],"sources":[{"id":"cyberpower-modbus-ha","title":"cyberpower-modbus-ha (Home Assistant integration)"}]}
