{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"id":"cyberpower-three-phase-ups","kind":"ups","manufacturer":"CyberPower","modbusspec":0,"name":"Three-phase UPS (network management card)","points":[{"address":1,"key":"x.bypass_voltage_phase_a","label":"Bypass Voltage Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":2,"key":"x.bypass_voltage_phase_b","label":"Bypass Voltage Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":3,"key":"x.bypass_voltage_phase_c","label":"Bypass Voltage Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4,"key":"x.bypass_current_phase_a","label":"Bypass Current Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":5,"key":"x.bypass_current_phase_b","label":"Bypass Current Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":6,"key":"x.bypass_current_phase_c","label":"Bypass Current Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":7,"key":"x.bypass_frequency_phase_a","label":"Bypass Frequency Phase A","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8,"key":"x.bypass_frequency_phase_b","label":"Bypass Frequency Phase B","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":9,"key":"x.bypass_frequency_phase_c","label":"Bypass Frequency Phase C","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":10,"key":"x.bypass_pf_phase_a","label":"Bypass PF Phase A","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":11,"key":"x.bypass_pf_phase_b","label":"Bypass PF Phase B","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":12,"key":"x.bypass_pf_phase_c","label":"Bypass PF Phase C","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":13,"key":"x.input_voltage_phase_a","label":"Input Voltage Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":14,"key":"x.input_voltage_phase_b","label":"Input Voltage Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":15,"key":"x.input_voltage_phase_c","label":"Input Voltage Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16,"key":"x.input_current_phase_a","label":"Input Current Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":17,"key":"x.input_current_phase_b","label":"Input Current Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":18,"key":"x.input_current_phase_c","label":"Input Current Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":19,"key":"x.input_frequency_phase_a","label":"Input Frequency Phase A","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":20,"key":"x.input_frequency_phase_b","label":"Input Frequency Phase B","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":21,"key":"x.input_frequency_phase_c","label":"Input Frequency Phase C","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":22,"key":"x.input_pf_phase_a","label":"Input PF Phase A","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":23,"key":"x.input_pf_phase_b","label":"Input PF Phase B","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":24,"key":"x.input_pf_phase_c","label":"Input PF Phase C","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":25,"key":"x.output_voltage_phase_a","label":"Output Voltage Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":26,"key":"x.output_voltage_phase_b","label":"Output Voltage Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":27,"key":"x.output_voltage_phase_c","label":"Output Voltage Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":28,"key":"x.output_current_phase_a","label":"Output Current Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":29,"key":"x.output_current_phase_b","label":"Output Current Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":30,"key":"x.output_current_phase_c","label":"Output Current Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":31,"key":"x.output_frequency_phase_a","label":"Output Frequency Phase A","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":32,"key":"x.output_frequency_phase_b","label":"Output Frequency Phase B","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":33,"key":"x.output_frequency_phase_c","label":"Output Frequency Phase C","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":34,"key":"x.output_pf_phase_a","label":"Output PF Phase A","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":35,"key":"x.output_pf_phase_b","label":"Output PF Phase B","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":36,"key":"x.output_pf_phase_c","label":"Output PF Phase C","scale":0.01,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":37,"key":"x.output_apparent_power_phase_a","label":"Output Apparent Power Phase A","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":38,"key":"x.output_apparent_power_phase_b","label":"Output Apparent Power Phase B","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":39,"key":"x.output_apparent_power_phase_c","label":"Output Apparent Power Phase C","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":40,"key":"x.output_active_power_phase_a","label":"Output Active Power Phase A","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":41,"key":"x.output_active_power_phase_b","label":"Output Active Power Phase B","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":42,"key":"x.output_active_power_phase_c","label":"Output Active Power Phase C","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":43,"key":"x.output_reactive_power_phase_a","label":"Output Reactive Power Phase A","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"var","verified":false},{"address":44,"key":"x.output_reactive_power_phase_b","label":"Output Reactive Power Phase B","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"var","verified":false},{"address":45,"key":"x.output_reactive_power_phase_c","label":"Output Reactive Power Phase C","scale":100,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"var","verified":false},{"address":46,"key":"x.load_percent_phase_a","label":"Load Percent Phase A","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":47,"key":"x.load_percent_phase_b","label":"Load Percent Phase B","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":48,"key":"x.load_percent_phase_c","label":"Load Percent Phase C","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":49,"key":"x.environment_temperature","label":"Environment Temperature","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":50,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":52,"key":"x.battery_current","label":"Battery Current","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":54,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":55,"key":"x.battery_runtime_remaining","label":"Runtime Remaining","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":56,"key":"battery_soc","label":"Battery State of Charge","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":81,"key":"x.load_on_source","label":"Online State","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":82,"key":"x.battery_status","label":"Battery Status","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":83,"key":"x.battery_connected","label":"Battery Connected","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":85,"key":"x.epo_active","label":"EPO Active","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":86,"key":"x.inverter_capacity_low","label":"Inverter Capacity Low","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":88,"key":"x.input_fail","label":"Input Fail","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":89,"key":"x.bypass_sequence_fail","label":"Bypass Sequence Fail","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":90,"key":"x.bypass_voltage_fail","label":"Bypass Voltage Fail","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":91,"key":"x.bypass_fail","label":"Bypass Fail","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":92,"key":"x.bypass_overload","label":"Bypass Overload","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":93,"key":"x.bypass_overload_timeout","label":"Bypass Overload Timeout","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":94,"key":"x.bypass_untrack","label":"Bypass Untrack","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":96,"key":"x.output_shorted","label":"Output Shorted","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":97,"key":"x.battery_eod","label":"Battery End of Discharge","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":99,"key":"x.battery_test_result","label":"Battery Test Result","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":101,"key":"x.battery_maintain_result","label":"Battery Maintain Result","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":106,"key":"x.manual_bypass","label":"Manual Bypass","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":107,"key":"x.battery_volt_low","label":"Battery Voltage Low","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false},{"address":112,"key":"x.lost_redundant","label":"Lost Redundancy","sources":["cyberpower-modbus-ha"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"cyberpower-modbus-ha","title":"cyberpower-modbus-ha (Home Assistant integration)"}]}
