{"connection":{"default_port":502,"default_unit":1,"ports":{"tls":802},"transports":["tcp","tls"]},"enums":{"3_way_valve_input_37":{"0":"Space heating","1":"DHW"},"active_operation_state_input_139":{"0":"Normal","1":"Maintenance","2":"Restart pending"},"demand_response_mode_input_65":{"0":"Free","1":"Forced Off","2":"Forced On","3":"Recommended On","4":"Reduced"},"dhw_booster_mode_on_off_powerful_holding_13":{"0":"Off","1":"On (Powerful)"},"dhw_mode_setting_holding_80":{"0":"Reheat","1":"Schedule and reheat","2":"Scheduled","32766":"Off"},"dhw_normal_operation_input_52":{"0":"Idle/Buffering","1":"Operation"},"dhw_single_heat_up_on_off_manual_holding_15":{"0":"Off","1":"On"},"disinfection_state_input_63":{"0":"Unsuccessful","1":"Successful","2":"Maintain","3":"Heat Up"},"execute_model_restart_now_holding_81":{"0":"Remain","1":"Restart"},"operation_mode_holding_3":{"0":"Auto","1":"Heating","2":"Cooling"},"operation_mode_input_38":{"0":"None","1":"Heating","2":"Cooling"},"quiet_mode_operation_holding_9":{"0":"Off","1":"On (Automatic)","2":"On (Manual)"},"smart_grid_operation_mode_holding_56":{"0":"Free running","1":"Forced off","2":"Recommended on","3":"Forced on"},"space_heating_cooling_normal_operation_input_53":{"0":"Idle/Buffering","1":"Operation"},"space_heating_cooling_on_off_holding_4":{"0":"Off","1":"On"},"thermostat_request_add_holding_75":{"0":"None","1":"Heating","2":"Cooling"},"thermostat_request_main_holding_74":{"0":"None","1":"Heating","2":"Cooling"},"unit_abnormality_input_21":{"0":"No error","1":"Fault","2":"Warning"},"unit_operation_mode_input_83":{"0":"Stop","1":"Tank Heat Up","2":"Space heating","3":"Space cooling","4":"Actuator"},"weather_dependent_mode_cooling_main_holding_69":{"0":"Fixed","1":"Weather dependent"},"weather_dependent_mode_heating_main_holding_68":{"0":"Fixed","1":"Weather dependent"}},"id":"daikin-altherma4","kind":"heat_pump","manufacturer":"Daikin","modbusspec":0,"models":[{"id":"v4","name":"Register map v4 (MMI v4.x)"}],"name":"Altherma 4","points":[{"address":0,"key":"x.shut_off_valve","label":"Shut-off valve","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":1,"key":"x.backup_heater_relay_1","label":"Backup heater relay 1","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":2,"key":"x.backup_heater_relay_2","label":"Backup heater relay 2","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":3,"key":"x.backup_heater_relay_3","label":"Backup heater relay 3","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":4,"key":"x.backup_heater_relay_4","label":"Backup heater relay 4","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":5,"key":"x.backup_heater_relay_5","label":"Backup heater relay 5","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":6,"key":"x.backup_heater_relay_6","label":"Backup heater relay 6","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":7,"key":"x.booster_heater","label":"Booster heater","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":8,"key":"x.tank_boiler","label":"Tank boiler","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":9,"key":"x.bivalent","label":"Bivalent","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":10,"key":"x.compressor_running","label":"Compressor running","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":11,"key":"x.quiet_mode_operation_active","label":"Quiet mode operation active","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":12,"key":"x.holiday_mode_active","label":"Holiday mode active","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":13,"key":"x.antifrost_status","label":"Antifrost status","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":14,"key":"x.water_pipe_freeze_prevention_status","label":"Water pipe freeze prevention status","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":15,"key":"x.disinfection_operation_discrete_16","label":"Disinfection operation","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":16,"key":"x.defrost","label":"Defrost","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":17,"key":"x.hot_start_discrete_18","label":"Hot start","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":18,"key":"x.dhw_running","label":"DHW running","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":19,"key":"x.main_zone_running","label":"Main zone running","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":20,"key":"x.additional_zone_running","label":"Additional zone running","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":21,"key":"x.powerful_tank_heat_up_request","label":"Powerful tank heat up request","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":22,"key":"x.manual_tank_heat_up_request","label":"Manual tank heat up request","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":23,"key":"x.emergency_active","label":"Emergency active","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":24,"key":"x.circulation_pump_running_discrete_25","label":"Circulation pump running","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":25,"key":"x.imposed_limit_acceptance","label":"Imposed limit acceptance","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"discrete","type":"bool","verified":false},{"address":20,"enum":"unit_abnormality_input_21","invalid":[32765,32766,32767],"key":"x.unit_abnormality","label":"Unit abnormality","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":21,"key":"x.unit_abnormality_code","label":"Unit abnormality code","length":1,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"str","verified":false},{"address":22,"invalid":[32765,32767],"key":"x.unit_abnormality_sub_code","label":"Unit abnormality sub code","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":29,"invalid":[32765,32766,32767],"key":"x.circulation_pump_running_input_30","label":"Circulation pump running","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":30,"invalid":[32765,32766,32767],"key":"x.compressor_run","label":"Compressor run","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":31,"invalid":[32765,32766,32767],"key":"x.booster_heater_run","label":"Booster heater run","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":32,"invalid":[32765,32766,32767],"key":"x.disinfection_operation_input_33","label":"Disinfection operation","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":34,"invalid":[32765,32766,32767],"key":"x.defrost_restart","label":"Defrost/Restart","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":35,"invalid":[32765,32766,32767],"key":"x.hot_start_input_36","label":"Hot start","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":36,"enum":"3_way_valve_input_37","invalid":[32765,32766,32767],"key":"x.3_way_valve","label":"3-way valve","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":37,"enum":"operation_mode_input_38","invalid":[32765,32766,32767],"key":"x.operation_mode_input_38","label":"Operation mode","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":39,"invalid":[32765,32766,32767],"key":"x.leaving_water_temperature_phe_plate_heat_exchanger","label":"Leaving water temperature PHE (plate heat exchanger)","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":40,"invalid":[32765,32766,32767],"key":"x.leaving_water_temperature_buh_backup_heater","label":"Leaving water temperature BUH (backup heater)","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":41,"invalid":[32765,32766,32767],"key":"x.return_water_temperature","label":"Return water temperature","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":42,"invalid":[32765,32766,32767],"key":"x.domestic_hot_water_temperature","label":"Domestic Hot Water temperature","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus","evcc"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":43,"invalid":[32765,32766,32767],"key":"x.outside_air_temperature","label":"Outside air temperature","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":44,"invalid":[32765,32766,32767],"key":"x.liquid_refrigerant_temperature","label":"Liquid refrigerant temperature","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":48,"invalid":[32765,32766,32767],"key":"x.flow_rate","label":"Flow rate","scale":0.01,"sources":["daikin-altherma4-modbus"],"table":"input","type":"s16","unit":"L/min","verified":false},{"address":49,"invalid":[32765,32766,32767],"key":"x.remote_controller_room_temperature_main","label":"Remote controller room temperature (Main)","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus","evcc"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":50,"invalid":[32765,32766,32767],"key":"consumer_power","label":"Heat pump power consumption","positive":"consumption","scale":10,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus","evcc"],"table":"input","type":"s16","unit":"W","verified":false},{"address":51,"enum":"dhw_normal_operation_input_52","invalid":[32765,32766,32767],"key":"x.dhw_normal_operation","label":"DHW normal operation","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":52,"enum":"space_heating_cooling_normal_operation_input_53","invalid":[32765,32766,32767],"key":"x.space_heating_cooling_normal_operation","label":"Space heating/cooling normal operation","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":53,"invalid":[32765,32766,32767],"key":"x.leaving_water_main_heating_setpoint_lower_limit","label":"Leaving water Main Heating setpoint Lower limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":54,"invalid":[32765,32766,32767],"key":"x.leaving_water_main_heating_setpoint_upper_limit","label":"Leaving water Main Heating setpoint Upper limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":55,"invalid":[32765,32766,32767],"key":"x.leaving_water_main_cooling_setpoint_lower_limit","label":"Leaving water Main Cooling setpoint Lower limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":56,"invalid":[32765,32766,32767],"key":"x.leaving_water_main_cooling_setpoint_upper_limit","label":"Leaving water Main Cooling setpoint Upper limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":57,"invalid":[32765,32766,32767],"key":"x.leaving_water_add_heating_setpoint_lower_limit","label":"Leaving water Add Heating setpoint Lower limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":58,"invalid":[32765,32766,32767],"key":"x.leaving_water_add_heating_setpoint_upper_limit","label":"Leaving water Add Heating setpoint Upper limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":59,"invalid":[32765,32766,32767],"key":"x.leaving_water_add_cooling_setpoint_lower_limit","label":"Leaving water Add Cooling setpoint Lower limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":60,"invalid":[32765,32766,32767],"key":"x.leaving_water_add_cooling_setpoint_upper_limit","label":"Leaving water Add Cooling setpoint Upper limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":62,"enum":"disinfection_state_input_63","invalid":[32765,32766,32767],"key":"x.disinfection_state","label":"Disinfection state","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":63,"invalid":[32765,32766,32767],"key":"x.holiday_mode","label":"Holiday mode","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":64,"enum":"demand_response_mode_input_65","invalid":[32765,32766,32767],"key":"x.demand_response_mode","label":"Demand response mode","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":65,"invalid":[32765,32766,32767],"key":"x.bypass_valve_position","label":"Bypass valve position","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":66,"invalid":[32765,32766,32767],"key":"x.tank_valve_position","label":"Tank valve position","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":67,"invalid":[32765,32766,32767],"key":"x.circulation_pump_speed","label":"Circulation pump speed","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":68,"invalid":[32765,32766,32767],"key":"x.mixed_pump_pwm_in_mixing_kit","label":"Mixed pump PWM in mixing kit","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":69,"invalid":[32765,32766,32767],"key":"x.direct_pump_pwm_in_mixing_kit","label":"Direct pump PWM in mixing kit","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":70,"invalid":[32765,32766,32767],"key":"x.mixing_valve_position_in_mixing_kit","label":"Mixing valve position in mixing kit","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":71,"invalid":[32765,32766,32767],"key":"x.mixing_leaving_water_temperature_in_mixing_kit","label":"Mixing Leaving water temperature in mixing kit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":72,"invalid":[32765,32766,32767],"key":"x.space_heating_cooling_target_for_main_zone_in_mixing_kit","label":"Space heating/cooling target for Main zone in mixing kit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":73,"invalid":[32765,32766,32767],"key":"x.leaving_water_temperature_pre_phe_outdoor","label":"Leaving water temperature pre-PHE outdoor","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":74,"invalid":[32765,32766,32767],"key":"x.leaving_water_temperature_tank_valve","label":"Leaving water temperature Tank valve","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":75,"invalid":[32765,32766,32767],"key":"x.domestic_hot_water_upper_temperature","label":"Domestic Hot Water Upper temperature","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":76,"invalid":[32765,32766,32767],"key":"x.domestic_hot_water_lower_temperature","label":"Domestic Hot Water Lower temperature","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":77,"invalid":[32765,32766,32767],"key":"x.remote_controller_room_temperature_add","label":"Remote controller room temperature (Add)","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":78,"invalid":[32765,32766,32767],"key":"x.water_pressure","label":"Water pressure","scale":0.01,"sources":["daikin-altherma4-modbus"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":79,"invalid":[32765,32766,32767],"key":"x.space_heating_cooling_target_for_main_zone","label":"Space heating/cooling target for Main zone","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":80,"invalid":[32765,32766,32767],"key":"x.space_heating_cooling_target_for_add_zone","label":"Space heating/cooling target for Add zone","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":81,"invalid":[32765,32766,32767],"key":"x.abnormality_counter_user","label":"Abnormality counter (user)","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":82,"enum":"unit_operation_mode_input_83","invalid":[32765,32766,32767],"key":"state","label":"Unit operation mode","sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","verified":false},{"address":83,"invalid":[32765,32766,32767],"key":"x.room_heating_setpoint_lower_limit","label":"Room Heating setpoint Lower limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":84,"invalid":[32765,32766,32767],"key":"x.room_heating_setpoint_upper_limit","label":"Room Heating setpoint Upper limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":85,"invalid":[32765,32766,32767],"key":"x.room_cooling_setpoint_lower_limit","label":"Room Cooling setpoint Lower limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":86,"invalid":[32765,32766,32767],"key":"x.room_cooling_setpoint_upper_limit","label":"Room Cooling setpoint Upper limit","scale":0.01,"sources":["daikin-altherma4-modbus","daikin-ha-ekrhh-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":137,"invalid":[32765,32766,32767],"key":"x.time_until_model_restart","label":"Time until model restart","models":["v4"],"sources":["daikin-altherma4-modbus"],"table":"input","type":"s16","unit":"min","verified":false},{"address":138,"enum":"active_operation_state_input_139","invalid":[32765,32766,32767],"key":"x.active_operation_state","label":"Active operation state","models":["v4"],"sources":["daikin-altherma4-modbus"],"table":"input","type":"s16","verified":false}],"problems":[{"kind":"fault","text":"Unit abnormality: fault","when":{"equals":1,"key":"x.unit_abnormality"}},{"kind":"warning","text":"Unit abnormality: warning","when":{"equals":2,"key":"x.unit_abnormality"}},{"kind":"warning","text":"Emergency active","when":{"equals":1,"key":"x.emergency_active"}}],"sources":[{"id":"daikin-altherma4-modbus","title":"ha_daikin_altherma4_modbus (Home Assistant integration)"},{"id":"daikin-ha-ekrhh-modbus","title":"daikin-ha-ekrhh-modbus (Home Assistant integration)"},{"id":"evcc","title":"evcc (EV charging and energy management)"}]}
