{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":19200,"format":"8N2"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active_mode":{"0":"Ice","1":"Cool","2":"Heat","3":"Pursuit"},"alarm_reset":{"0":"None","1":"Clear"},"capacity_limited":{"0":"Not limited","1":"Limited"},"control_source":{"0":"Network","1":"Local"},"disable_enable":{"0":"Disable","1":"Enable"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"fault_index":{"0":"None","102":"COMPRESSOR SHUTDOWN - Discharge Pressure Sensor Fault","103":"COMPRESSOR SHUTDOWN - Suction Pressure Low","104":"COMPRESSOR SHUTDOWN - Discharge Pressure High","109":"COMPRESSOR SHUTDOWN - Surge Temperature","121":"COMPRESSOR SHUTDOWN - Suction Pressure Sensor Fault","127":"COMPRESSOR SHUTDOWN - Low pressure ratio","128":"UNIT SHUTDOWN - Outside Air Temperature Sensor Fault","129":"COMPRESSOR SHUTDOWN - Current Overload Trip / CIRCUIT SHUTDOWN - Motor Current High","132":"UNIT SHUTDOWN - Motor Protector Trip","133":"COMPRESSOR SHUTDOWN - Motor Protector Trip / CIRCUIT SHUTDOWN - Motor Protector Trip","134":"Compressor overload","135":"COMPRESSOR SHUTDOWN - Motor Temperature High","136":"Compressor Shutdown - Motor Tempeature Sensor Fault","137":"COMPRESSOR SHUTDOWN - Phase Loss","138":"COMPRESSOR SHUTDOWN - Phase Reversal","139":"COMPRESSOR SHUTDOWN - Overvoltage","140":"COMPRESSOR SHUTDOWN - Undervoltage","141":"COMPRESSOR SHUTDOWN - Condenser Pressure Sensor Fault","142":"COMPRESSOR SHUTDOWN - Condenser Pressure Sensor Fault / CIRCUIT SHUTDOWN - Condenser Pressure Sensor Fault","143":"COMPRESSOR SHUTDOWN - Condenser Water Flow Loss","144":"COMPRESSOR SHUTDOWN - Condenser Pressure High","145":"COMPRESSOR SHUTDOWN - Condenser Pressure High / CIRCUIT SHUTDOWN - Condenser Pressure High","146":"COMPRESSOR SHUTDOWN - Current High with Compressor OFF","147":"COMPRESSOR SHUTDOWN - Discharge Temperature Sensor Fault","148":"COMPRESSOR SHUTDOWN - Discharge Temperature High","149":"UNIT SHUTDOWN - Condenser Entering Water Temperature Sensor Fault","150":"UNIT SHUTDOWN - Evaporator Water Flow Loss","151":"UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze)","152":"COMPRESSOR SHUTDOWN - Evaporator Pressure Low","153":"COMPRESSOR SHUTDOWN - Evaporator (or Suction) Pressure Low / CIRCUIT SHUTDOWN - Evaporator (or Suction) Pressure Low","154":"COMPRESSOR SHUTDOWN - Evaporator Pressure Sensor Fault","155":"COMPRESSOR SHUTDOWN - Evaporator Pressure Sensor Fault / CIRCUIT SHUTDOWN - Evaporator Pressure Sensor Fault","156":"COMPRESSOR SHUTDOWN - Ground Fault Trip","157":"COMPRESSOR SHUTDOWN - Lift Pressure Low","158":"COMPRESSOR SHUTDOWN - Liquid Line Pressure Sensor Fault","159":"CIRCUIT SHUTDOWN - Liquid Line Temperature Sensor Fault","160":"UNIT LOCKOUT - Number of Allowed Re-Starts Exceeded","161":"COMPRESSOR LOCKOUT - Number of Allowed Re-Starts Exceeded / CIRCUIT LOCKOUT - Number of Allowed Re-Starts Exceeded","162":"UNIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault","163":"UNIT SHUTDOWN - Evaporator Entering Water Temperature Sensor Fault","164":"COMPRESSOR SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault / CIRCUIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault","165":"UNIT STOP - Mechanical High Pressure Trip","166":"COMPRESSOR SHUTDOWN - Mechanical High Pressure Trip / CIRCUIT SHUTDOWN - Mechanical High Pressure Trip","167":"COMPRESSOR SHUTDOWN - Oil Net Pressure Low","168":"COMPRESSOR SHUTDOWN - Oil Feed Temperature High","169":"COMPRESSOR SHUTDOWN - Oil Feed Temperature Low","170":"COMPRESSOR SHUTDOWN - Oil Feed Temperature Sensor Fault","171":"COMPRESSOR SHUTDOWN - Oil Level Low","172":"COMPRESSOR SHUTDOWN - Oil Delta Pressure High","173":"COMPRESSOR SHUTDOWN - Oil Feed Pressure Sensor Fault","174":"COMPRESSOR SHUTDOWN - Oil Sump Pressure Sensor Fault","175":"COMPRESSOR SHUTDOWN - Oil Sump Temperature Sensor Fault","176":"CIRCUIT SHUTDOWN - Phase Voltage Protection","177":"COMPRESSOR SHUTDOWN - Starter Fault Compressor","178":"COMPRESSOR SHUTDOWN - No Starter Transition","179":"COMPRESSOR START ABORT - Oil Pressure Low","180":"COMPRESSOR SHUTDOWN - Subcooling Low","181":"COMPRESSOR SHUTDOWN - Surge Suction Superheat High-Running","182":"COMPRESSOR SHUTDOWN - Surge Suction Superheat High-Starting","183":"COMPRESSOR SHUTDOWN - Suction Temperature Sensor Fault / CIRCUIT SHUTDOWN - Suction Temperature Sensor Fault","184":"COMPRESSOR START ABORT - Vanes Open OR No Start – Interlock Switch","185":"COMPRESSOR SHUTDOWN – Compressor Fault","186":"UNIT STOP - Mechanical Low Pressure Trip","187":"COMPRESSOR SHUTDOWN - Mechanical Low Pressure Trip","188":"Controller board offline","189":"CIRCUIT SHUTDOWN - No Pressure Change After Start","190":"CIRCUIT SHUTDOWN - No Pressure at Startup","191":"COMPRESSOR SHUTDOWN - Slide position sensor Fault","192":"UNIT STOP - Emergency Stop Alarm","193":"UNIT STOP - Evaporator Water Temperatures Inverted","194":"UNIT STOP - External Alarm","195":"Evaporator Leaving Water Temperature 1 Sensor Fault","196":"Evaporator Leaving Water Temperature 2 Sensor Fault","197":"CIRCUIT SHUTDOWN - Evaporator 1 Freeze Protection","198":"CIRCUIT SHUTDOWN - Evaporator 2 Freeze Protection","199":"COMPRESSOR SHUTDOWN - COMPRESSOR VFD Fault","200":"COMPRESSOR SHUTDOWN - Compressor VFD Overheat Fault","201":"COMPRESSOR SHUTDOWN - COM ERROR With COMPRESSOR VFD","202":"COMPRESSOR SHUTDOWN - Low Discharge Superheat","203":"COMPRESSOR SHUTDOWN - VFD Undergrid","204":"COMPRESSOR SHUTDOWN - VFD Overgrid","205":"COMPRESSOR SHUTDOWN - Discharge Superheat Low","206":"UNIT / CIRCUIT SHUTDOWN - Gas Leakage","207":"UNIT SHUTDOWN - Battery Mode","208":"UNIT SHUTDOWN - High Pitch (Marine)","209":"UNIT SHUTDOWN - High Roll (Marine)","210":"UNIT SHUTDOWN - Pitch Sensor Fault (Marine)","211":"UNIT SHUTDOWN - Roll Sensor Fault (Marine)","212":"UNIT SHUTDOWN - Evaporator Differenital Pressure Sensor Fault","213":"UNIT SHUTDOWN - Evaporator Differenital Pressure High","214":"UNIT SHUTDOWN - Condenser Differenital Pressure Sensor Fault","215":"UNIT SHUTDOWN - Condenser Differenital Pressure High","216":"COMPRESSOR SHUTDOWN - VFD Card Temperature High","217":"COMPRESSOR SHUTDOWN - RLA High","218":"COMPRESSOR SHUTDOWN - RLA Low","219":"COMPRESSOR SHUTDOWN - Surge Alarm","22":"COMPRESSOR SHUTDOWN - Oil Sump Temperature High","220":"UNIT SHUTDOWN - Evaporator Water Differential Pressure Low","221":"UNIT SHUTDOWN - Condenser Water Differential Pressure Low","222":"UNIT SHUTDOWN - Unit or Compressor not configured","223":"UNIT SHUTDOWN - Power Availability Alarm (Marine)","224":"UNIT SHUTDOWN - Freecooling water valves feedback Alarm","225":"CIRCUIT SHUTDOWN - Freeccoling Valves Feedback Alarm","226":"COMPRESSOR SHUTDOWN - VFD Components to be replaced","227":"CIRCUIT SHUTDOWN - Fans Communication Fail","233":"UNIT SHUTDOWN - Condenser LWT or EWT (freeze)","26":"CIRCUIT SHUTDOWN - Eco EXV Alarm","27":"CIRCUIT SHUTDOWN - Fans Fault Alarm","36":"CIRCUIT SHUTDOWN - EXV Alarm","4":"UNIT SHUTDOWN - Condenser Leaving Water Temperature Sensor Failure"},"heat_recovery_state":{"0":"Off","1":"Recirculation","2":"Regulation"},"measurement_units":{"0":"English","1":"Metric"},"mode_setpoint":{"0":"None","1":"Ice","2":"Cool","3":"Heat","4":"Pursuit"},"no_alarm":{"0":"No alarm","1":"Alarm"},"off_auto":{"0":"Off","1":"Auto"},"off_on":{"0":"Off","1":"On"},"problem_index":{"0":"None","64":"Power Loss While Running","65":"START INHIBITED - Ambient Temperature Low","66":"INHIBIT LOAD – Condenser Pressure High","67":"INHIBIT LOAD – Condenser Pressure High","68":"UNLOAD – Condenser Pressure High","69":"UNLOAD – Condenser Pressure High","71":"PUMP START ATTEMPTED - Condenser Pump #1 Failure","72":"PUMP START ATTEMPTED - Condenser Pump #2 Failure","73":"INHIBIT LOAD - Discharge Temperature High","74":"NO EWT RESET - Entering Evaporator Temperature Sensor Failure","75":"INHIBIT LOAD - Evaporator Pressure Low","76":"INHIBIT LOAD - Evaporator Pressure Low","77":"UNLOAD - Evaporator Pressure Low","78":"UNLOAD - Evaporator Pressure Low","79":"UNLOAD - Compressor Motor Current High","80":"UNLOAD - Discharge Temperature High","81":"PUMP START ATTEMPTED - Evaporator Pump #1 Failure","82":"PUMP START ATTEMPTED - Evaporator Pump #2 Failure","83":"(Check Chiller Display for Cause)","84":"INHIBIT LOAD - Compressor Motor Current High","85":"UNLOAD - Power Holes","86":"INHIBIT FREECOOLING - Wrong Valve Position"},"run_allowed":{"0":"Off","1":"Allowed"},"shutdown_alarm":{"1":"No alarm","2":"Alarm"},"stop_run":{"0":"Stop","1":"Run"},"thermo":{"0":"Thermo off","1":"Thermo on"},"unit_model":{"1":"Centrifugal","2":"Water cooled","3":"Air cooled","4":"Heat pump","5":"Reserved","6":"Reserved","7":"Reserved","8":"Reserved","9":"Other"},"unit_status":{"0":"Off","1":"Start","2":"Run","3":"Pre-shutdown","4":"Service"},"valve":{"0":"Closed","1":"Opened"},"warning_index":{"0":"None","1":"Condenser Entering Water Temperature Sensor Failure","10":"Power Loss While Running","11":"Unit Power Restore","12":"Circuit Failed Pumpdown","13":"External Event","14":"Bad Current Limit Input","15":"Option Controller Communication Failed","16":"Low Refrigerant Charge","17":"Chiller network Communication Failure","2":"Evaporator Entering Water Temperature Sensor Failure","24":"Economizer Pressure Sensor Fault","25":"Economizer Temperature Sensor Fault","26":"Economizer EXV Motor Fault","28":"Economizer EXV Module Communications Fault","29":"Hot Gas Bypass Fault","3":"Liquid Line Refrigerant Temperature Sensor Failure","30":"Energy Meter Commununication Failure","38":"Heat Recovery Entering Water Temperature Sensor Fault","39":"Heat Recovery Leaving Water Temperature Sensor Fault","4":"Condenser Leaving Water Temperature Sensor Failure (STOP if Heat)","40":"SwitchBox Temperature High","41":"SwitchBox Temperature Sesnor Fault","42":"Defrost EXV Motor Fault","43":"Heat Recovery EWT or LWT freeze","44":"Heat Recovery Water Temperature Inverted","45":"Liquid Refrigerant Temperature Sensor Fault","5":"Evaporator pump maintenance","6":"Condenser pump maintenance","7":"Compressor maintenance","8":"Bad setpoint override input","9":"Bad demand limit input"},"water_flow":{"0":"No flow","1":"Flow"}},"flags":{"defrost":{"1":"Defrost on circuit 1","2":"Defrost on circuit 2"}},"id":"daikin-ewyt-b","identify":{"checks":[{"address":317,"equals":4,"table":"holding","type":"u16"},{"address":1855,"in":[1,2],"table":"holding","type":"u16"},{"address":15,"range":[0,4],"table":"holding","type":"u16"}]},"kind":"heat_pump","manufacturer":"Daikin","modbusspec":0,"name":"EWYT-B air-to-water heat pump (Microtech controller)","points":[{"address":1,"enum":"control_source","key":"x.control_source","label":"Unit - Control Source","table":"holding","type":"u16","verified":false},{"address":2,"enum":"disabled_enabled","key":"x.enabled_state","label":"Unit - Enabled State","table":"holding","type":"u16","verified":false},{"address":3,"enum":"run_allowed","key":"x.run_allowed","label":"Unit - Run Allowed","table":"holding","type":"u16","verified":false},{"address":4,"enum":"capacity_limited","key":"x.capacity_limited","label":"Unit - Capacity Limited","table":"holding","type":"u16","verified":false},{"address":5,"enum":"no_alarm","key":"x.generic_alarm","label":"Unit - Generic Alarm","table":"holding","type":"u16","verified":false},{"address":6,"enum":"water_flow","key":"x.evaporator_flow","label":"Evaporator - Water Flow State","table":"holding","type":"u16","verified":false},{"address":8,"enum":"thermo","key":"x.operating_state","label":"Unit - Operating State","table":"holding","type":"u16","verified":false},{"address":11,"enum":"active_mode","key":"x.active_mode","label":"Unit - Active Operation Mode","table":"holding","type":"u16","verified":false},{"address":12,"key":"x.active_setpoint","label":"Unit - Active Temperature Setpoint","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":13,"key":"x.capacity","label":"Unit - Actual Capacity","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":14,"key":"x.capacity_limit","label":"Unit - Active Capacity Limit","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":15,"enum":"unit_status","key":"state","label":"Unit - Status","table":"holding","type":"u16","verified":false},{"address":16,"key":"x.evaporator_entering_temperature","label":"Evaporator Entering Water Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":17,"key":"x.evaporator_leaving_temperature","label":"Evaporator Leaving Water Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":22,"key":"x.heat_recovery_entering_temperature","label":"Heat Recovery - Entering Water Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":23,"key":"x.heat_recovery_leaving_temperature","label":"Heat Recovery - Leaving Water Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":24,"key":"x.outside_temperature","label":"Outside Air Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":25,"key":"x.current","label":"Unit - Average Current","table":"holding","type":"u16","unit":"A","verified":false},{"address":26,"key":"x.voltage","label":"Unit - Average Voltage","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":27,"key":"consumer_power","label":"Unit - Active Power","positive":"consumption","scale":100,"table":"holding","type":"u16","unit":"W","verified":false},{"address":28,"enum":"warning_index","key":"x.warning_index","label":"Unit Alarm - Warning Index","table":"holding","type":"u16","verified":false},{"address":29,"enum":"problem_index","key":"x.problem_index","label":"Unit Alarm - Problem Index","table":"holding","type":"u16","verified":false},{"address":30,"enum":"fault_index","key":"x.fault_index","label":"Unit Alarm - Fault Index","table":"holding","type":"u16","verified":false},{"address":31,"key":"x.warning_code","label":"Unit Alarm - Warning Code","table":"holding","type":"u16","verified":false},{"address":32,"key":"x.problem_code","label":"Unit Alarm - Problem Code","table":"holding","type":"u16","verified":false},{"address":33,"key":"error_code","label":"Unit Alarm - Fault Code","table":"holding","type":"u16","verified":false},{"address":39,"key":"x.circuit1_condenser_pressure","label":"Circuit 1 - Condenser Refrigerant Pressure","scale":0.1,"table":"holding","type":"s16","unit":"kPa","verified":false},{"address":40,"key":"x.circuit1_condenser_saturated_temperature","label":"Circuit 1 - Condenser Saturated Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":41,"key":"x.circuit1_evaporator_pressure","label":"Circuit 1 - Evaporator Refrigerant Pressure","scale":0.1,"table":"holding","type":"s16","unit":"kPa","verified":false},{"address":42,"key":"x.circuit1_evaporator_saturated_temperature","label":"Circuit 1 - Evaporator Saturated Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":43,"key":"x.circuit2_condenser_pressure","label":"Circuit 2 - Condenser Refrigerant Pressure","scale":0.1,"table":"holding","type":"s16","unit":"kPa","verified":false},{"address":44,"key":"x.circuit2_condenser_saturated_temperature","label":"Circuit 2 - Condenser Saturated Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":45,"key":"x.circuit2_evaporator_pressure","label":"Circuit 2 - Evaporator Refrigerant Pressure","scale":0.1,"table":"holding","type":"s16","unit":"kPa","verified":false},{"address":46,"key":"x.circuit2_evaporator_saturated_temperature","label":"Circuit 2 - Evaporator Saturated Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":51,"enum":"shutdown_alarm","key":"x.circuit1_shutdown_alarm","label":"Circuit 1 - Shutdown Alarm","table":"holding","type":"u16","verified":false},{"address":52,"enum":"shutdown_alarm","key":"x.circuit2_shutdown_alarm","label":"Circuit 2 - Shutdown Alarm","table":"holding","type":"u16","verified":false},{"address":54,"enum":"shutdown_alarm","key":"x.unit_shutdown_alarm","label":"Unit - Shutdown Alarm","table":"holding","type":"u16","verified":false},{"address":60,"enum":"heat_recovery_state","key":"x.heat_recovery_state","label":"Heat Recovery - Operating State","table":"holding","type":"u16","verified":false},{"address":62,"flags":"defrost","key":"x.defrost_state","label":"Defrost - Operating State","table":"holding","type":"u16","verified":false},{"address":65,"key":"x.c1_comp1_suction_temperature","label":"Circ 1 Compressor 1 - Suction Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":68,"key":"x.c1_comp1_discharge_temperature","label":"Circ 1 Compressor 1 - Discharge Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1840,"key":"x.c1_comp1_capacity","label":"Circ 1 Compressor 1 - Actual Capacity","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1852,"enum":"off_on","key":"x.c1_comp1_state","label":"Circ 1 Compressor 1 - Operating State","table":"holding","type":"u16","verified":false},{"address":73,"key":"x.c1_comp1_starts","label":"Circ 1 Compressor 1 - Number of Starts","poll":"slow","table":"holding","type":"u16","verified":false},{"address":74,"key":"x.c1_comp1_hours","label":"Circ 1 Compressor 1 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":1838,"enum":"off_on","key":"x.c1_comp2_state","label":"Circ 1 Compressor 2 - Operating State","table":"holding","type":"u16","verified":false},{"address":86,"key":"x.c1_comp2_starts","label":"Circ 1 Compressor 2 - Number of Starts","poll":"slow","table":"holding","type":"u16","verified":false},{"address":87,"key":"x.c1_comp2_hours","label":"Circ 1 Compressor 2 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":1825,"enum":"off_on","key":"x.c1_comp3_state","label":"Circ 1 Compressor 3 - Operating State","table":"holding","type":"u16","verified":false},{"address":99,"key":"x.c1_comp3_starts","label":"Circ 1 Compressor 3 - Number of Starts","poll":"slow","table":"holding","type":"u16","verified":false},{"address":100,"key":"x.c1_comp3_hours","label":"Circ 1 Compressor 3 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":104,"key":"x.c2_comp1_suction_temperature","label":"Circ 2 Compressor 1 - Suction Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":107,"key":"x.c2_comp1_discharge_temperature","label":"Circ 2 Compressor 1 - Discharge Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1800,"key":"x.c2_comp1_capacity","label":"Circ 2 Compressor 1 - Actual Capacity","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1812,"enum":"off_on","key":"x.c2_comp1_state","label":"Circ 2 Compressor 1 - Operating State","table":"holding","type":"u16","verified":false},{"address":112,"key":"x.c2_comp1_starts","label":"Circ 2 Compressor 1 - Number of Starts","poll":"slow","table":"holding","type":"u16","verified":false},{"address":113,"key":"x.c2_comp1_hours","label":"Circ 2 Compressor 1 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":1799,"enum":"off_on","key":"x.c2_comp2_state","label":"Circ 2 Compressor 2 - Operating State","table":"holding","type":"u16","verified":false},{"address":125,"key":"x.c2_comp2_starts","label":"Circ 2 Compressor 2 - Number of Starts","poll":"slow","table":"holding","type":"u16","verified":false},{"address":126,"key":"x.c2_comp2_hours","label":"Circ 2 Compressor 2 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":1786,"enum":"off_on","key":"x.c2_comp3_state","label":"Circ 2 Compressor 3 - Operating State","table":"holding","type":"u16","verified":false},{"address":138,"key":"x.c2_comp3_starts","label":"Circ 2 Compressor 3 - Number of Starts","poll":"slow","table":"holding","type":"u16","verified":false},{"address":139,"key":"x.c2_comp3_hours","label":"Circ 2 Compressor 3 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":255,"key":"x.changeover_upper_limit","label":"Collective Housing - Changeover Temp. Upper Limit","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":256,"key":"x.changeover_lower_limit","label":"Collective Housing - Changeover Temp. Lower Limit","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":257,"key":"x.controlled_temperature","label":"Collective Housing - Controlled Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":260,"key":"x.thermal_power","label":"Performance - Unit Thermal Capacity","scale":100,"table":"holding","type":"u32","unit":"W","verified":false},{"address":262,"key":"x.power_input","label":"Performance - Unit Power Input","scale":100,"table":"holding","type":"u32","unit":"W","verified":false},{"address":264,"key":"x.efficiency","label":"Performance - Unit Efficiency","scale":0.01,"table":"holding","type":"u16","verified":false},{"address":266,"key":"x.thermal_energy","label":"Performance - Unit Thermal Energy","poll":"slow","scale":100,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":268,"key":"x.electrical_energy","label":"Performance - Unit Electrical Energy","poll":"slow","scale":100,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":296,"key":"x.evaporator_pump_speed","label":"Evaporator Pump - Speed","table":"holding","type":"u16","unit":"%","verified":false},{"address":303,"key":"x.evaporator_pump1_hours","label":"Evaporator Pump 1 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":305,"enum":"stop_run","key":"x.evaporator_pump1_state","label":"Evaporator Pump 1 - Operating State","table":"holding","type":"u16","verified":false},{"address":306,"key":"x.evaporator_pump2_hours","label":"Evaporator Pump 2 - Number of Running Hours","poll":"slow","table":"holding","type":"u32","unit":"h","verified":false},{"address":308,"enum":"stop_run","key":"x.evaporator_pump2_state","label":"Evaporator Pump 2 - Operating State","table":"holding","type":"u16","verified":false},{"address":430,"enum":"no_alarm","key":"x.evaporator_pump1_fault","label":"Evaporator Pump 1 - Fault","table":"holding","type":"u16","verified":false},{"address":431,"enum":"no_alarm","key":"x.evaporator_pump2_fault","label":"Evaporator Pump 2 - Fault","table":"holding","type":"u16","verified":false},{"address":317,"enum":"unit_model","key":"x.unit_model","label":"Unit - Model","poll":"slow","table":"holding","type":"u16","verified":false},{"address":850,"key":"x.panel_temperature","label":"Unit - Electrical Panel Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1855,"key":"x.circuits","label":"Unit - Number of Circuits","poll":"slow","table":"holding","type":"u16","verified":false},{"address":1856,"key":"x.compressors","label":"Unit - Number of Compressors","poll":"slow","table":"holding","type":"u16","verified":false},{"address":1857,"key":"x.tons","label":"Unit - Number of Tons","poll":"slow","table":"holding","type":"u16","verified":false},{"address":1896,"key":"x.circuit2_superheat_setpoint","label":"Circuit 2 - Evaporator Superheat Active Setpoint","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1897,"key":"x.circuit1_superheat_setpoint","label":"Circuit 1 - Evaporator Superheat Active Setpoint","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1898,"key":"x.circuit2_superheat","label":"Circuit 2 - Evaporator Superheat Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1899,"key":"x.circuit1_superheat","label":"Circuit 1 - Evaporator Superheat Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1900,"key":"consumer_energy","label":"Unit - Active Energy","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1902,"key":"power_factor","label":"Unit - Power Factor","scale":0.01,"table":"holding","type":"s16","verified":false},{"address":1906,"enum":"valve","key":"x.bypass_valve","label":"Variable Flow - Water Bypass Valve State","table":"holding","type":"u16","verified":false},{"address":1911,"key":"x.plant_delta_temperature","label":"Variable Flow - Plant Delta Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1966,"key":"x.circuit2_expansion_valve","label":"Circuit 2 - Expansion Valve Position","table":"holding","type":"u16","unit":"%","verified":false},{"address":1970,"key":"x.circuit2_fan_speed","label":"Circuit 2 - Fan Speed","table":"holding","type":"u16","unit":"%","verified":false},{"address":1971,"key":"x.circuit2_condenser_approach","label":"Circuit 2 - Condenser Approach Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1972,"key":"x.circuit2_evaporator_approach","label":"Circuit 2 - Evaporator Approach Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1981,"key":"x.circuit2_fan_staging","label":"Circuit 2 - Fan Staging","table":"holding","type":"u16","verified":false},{"address":1982,"key":"x.circuit1_expansion_valve","label":"Circuit 1 - Expansion Valve Position","table":"holding","type":"u16","unit":"%","verified":false},{"address":1986,"key":"x.circuit1_fan_speed","label":"Circuit 1 - Fan Speed","table":"holding","type":"u16","unit":"%","verified":false},{"address":1987,"key":"x.circuit1_condenser_approach","label":"Circuit 1 - Condenser Approach Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1988,"key":"x.circuit1_evaporator_approach","label":"Circuit 1 - Evaporator Approach Temperature","scale":0.1,"table":"holding","type":"s16","unit":"K","verified":false},{"address":1997,"key":"x.circuit1_fan_staging","label":"Circuit 1 - Fan Staging","table":"holding","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Fault {value}: {text}","when":{"key":"x.fault_index","not":0}},{"kind":"warning","text":"Problem {value}: {text}","when":{"key":"x.problem_index","not":0}},{"kind":"warning","text":"Warning {value}: {text}","when":{"key":"x.warning_index","not":0}}],"sources":[{"title":"EWYT-B BAS Integration Guide - Modbus protocol (D-EIGOC00203-22_01EN_EWYT-B)"}]}
