{"connection":{"default_port":502,"default_unit":210,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_type":{"0":"LiFePO4","1":"Li-ion (ternary)","2":"LTO (lithium titanate)"},"charge_state":{"0":"Idle","1":"Charging","2":"Discharging"},"off_on":{"0":"Off","1":"On"}},"flags":{"fault_status_1":{"0":"Cell voltage too high, level 1","1":"Cell voltage too high, level 2","10":"Charging temperature too low, level 1","11":"Charging temperature too low, level 2","12":"Discharge temperature too high, level 1","13":"Discharge temperature too high, level 2","14":"Discharge temperature too low, level 1","15":"Discharge temperature too low, level 2","2":"Cell voltage too low, level 1","3":"Cell voltage too low, level 2","4":"Total voltage too high, level 1","5":"Total voltage too high, level 2","6":"Total voltage too low, level 1","7":"Total voltage too low, level 2","8":"Charging temperature too high, level 1","9":"Charging temperature too high, level 2"},"fault_status_2":{"0":"Charge overcurrent, level 1","1":"Charge overcurrent, level 2","10":"Temperature difference too high, level 1","11":"Temperature difference too high, level 2","2":"Discharge overcurrent, level 1","3":"Discharge overcurrent, level 2","4":"SOC too high, level 1","5":"SOC too high, level 2","6":"SOC too low, level 1","7":"SOC too low, level 2","8":"Cell voltage difference too high, level 1","9":"Cell voltage difference too high, level 2"},"fault_status_3":{"0":"Charge MOS over temperature","1":"Discharge MOS over temperature","10":"Temperature sensor failure","11":"EEPROM storage failure","12":"RTC clock failure","13":"Precharge failed","14":"Vehicle communication failure","15":"Internal network communication module failure","2":"Charge MOS temperature sensor failure","3":"Discharge MOS temperature sensor failure","4":"Charge MOS stuck closed (adhesion)","5":"Discharge MOS stuck closed (adhesion)","6":"Charge MOS open circuit","7":"Discharge MOS open circuit","8":"AFE acquisition chip failure","9":"Cell voltage acquisition offline"},"fault_status_4":{"0":"Current module failure","1":"Total voltage detection module failure","2":"Short circuit protection failure","3":"Low voltage: charging prohibited","4":"MOS switched off by GPS or soft switch","5":"Charging cabinet offline"}},"id":"daly-bms","identify":{"checks":[{"address":47,"in":[0,1,2],"table":"holding","type":"u16"},{"address":52,"in":[0,1],"table":"holding","type":"u16"},{"address":53,"in":[0,1],"table":"holding","type":"u16"},{"address":54,"in":[0,1],"table":"holding","type":"u16"},{"address":49,"range":[1,48],"table":"holding","type":"u16"},{"address":137,"in":[0,1,2],"table":"holding","type":"u16"}]},"kind":"battery","manufacturer":"Daly","modbusspec":0,"name":"Smart BMS (protection board, RS485 Modbus)","points":[{"address":40,"key":"battery_voltage","label":"Total battery voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":41,"key":"battery_current","label":"Current","offset":-3000,"positive":"discharge","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":42,"key":"battery_soc","label":"SOC","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":43,"key":"x.max_cell_voltage","label":"Maximum cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":44,"key":"x.min_cell_voltage","label":"Lowest cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":45,"key":"x.max_temperature","label":"Maximum cell temperature","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":46,"key":"x.min_temperature","label":"Minimum cell temperature","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":47,"enum":"charge_state","key":"state","label":"Charge and discharge state","table":"holding","type":"u16"},{"address":48,"key":"x.remaining_capacity","label":"Battery remaining capacity","scale":0.1,"table":"holding","type":"u16","unit":"Ah"},{"address":49,"key":"x.cell_count","label":"Number of cells","poll":"slow","table":"holding","type":"u16"},{"address":50,"key":"x.temperature_sensor_count","label":"Number of temperature sensors","poll":"slow","table":"holding","type":"u16"},{"address":51,"key":"x.cycles","label":"Number of battery cycles","poll":"slow","table":"holding","type":"u16"},{"address":52,"enum":"off_on","key":"x.balancing","label":"Balancing","table":"holding","type":"u16"},{"address":53,"enum":"off_on","key":"x.charge_mos","label":"Charging MOS state","table":"holding","type":"u16"},{"address":54,"enum":"off_on","key":"x.discharge_mos","label":"Discharge MOS state","table":"holding","type":"u16"},{"address":55,"key":"x.average_cell_voltage","label":"Average cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":56,"key":"x.cell_voltage_difference","label":"Cell voltage difference","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":57,"key":"x.power","label":"Power","table":"holding","type":"u16","unit":"W","verified":false},{"address":58,"flags":"fault_status_1","key":"x.fault_status_1","label":"Fault status 1","table":"holding","type":"u16","verified":false},{"address":59,"flags":"fault_status_2","key":"x.fault_status_2","label":"Fault status 2","table":"holding","type":"u16","verified":false},{"address":60,"flags":"fault_status_3","key":"x.fault_status_3","label":"Fault status 3","table":"holding","type":"u16","verified":false},{"address":61,"flags":"fault_status_4","key":"x.fault_status_4","label":"Fault status 4","table":"holding","type":"u16","verified":false},{"address":0,"key":"x.cell_1_voltage","label":"Cell voltage 1","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":1,"key":"x.cell_2_voltage","label":"Cell voltage 2","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":2,"key":"x.cell_3_voltage","label":"Cell voltage 3","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":3,"key":"x.cell_4_voltage","label":"Cell voltage 4","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":4,"key":"x.cell_5_voltage","label":"Cell voltage 5","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":5,"key":"x.cell_6_voltage","label":"Cell voltage 6","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":6,"key":"x.cell_7_voltage","label":"Cell voltage 7","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":7,"key":"x.cell_8_voltage","label":"Cell voltage 8","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":8,"key":"x.cell_9_voltage","label":"Cell voltage 9","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":9,"key":"x.cell_10_voltage","label":"Cell voltage 10","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":10,"key":"x.cell_11_voltage","label":"Cell voltage 11","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":11,"key":"x.cell_12_voltage","label":"Cell voltage 12","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":12,"key":"x.cell_13_voltage","label":"Cell voltage 13","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":13,"key":"x.cell_14_voltage","label":"Cell voltage 14","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":14,"key":"x.cell_15_voltage","label":"Cell voltage 15","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":15,"key":"x.cell_16_voltage","label":"Cell voltage 16","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":16,"key":"x.cell_17_voltage","label":"Cell voltage 17","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":17,"key":"x.cell_18_voltage","label":"Cell voltage 18","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":18,"key":"x.cell_19_voltage","label":"Cell voltage 19","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":19,"key":"x.cell_20_voltage","label":"Cell voltage 20","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":20,"key":"x.cell_21_voltage","label":"Cell voltage 21","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":21,"key":"x.cell_22_voltage","label":"Cell voltage 22","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":22,"key":"x.cell_23_voltage","label":"Cell voltage 23","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":23,"key":"x.cell_24_voltage","label":"Cell voltage 24","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":24,"key":"x.cell_25_voltage","label":"Cell voltage 25","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":25,"key":"x.cell_26_voltage","label":"Cell voltage 26","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":26,"key":"x.cell_27_voltage","label":"Cell voltage 27","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":27,"key":"x.cell_28_voltage","label":"Cell voltage 28","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":28,"key":"x.cell_29_voltage","label":"Cell voltage 29","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":29,"key":"x.cell_30_voltage","label":"Cell voltage 30","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":30,"key":"x.cell_31_voltage","label":"Cell voltage 31","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":31,"key":"x.cell_32_voltage","label":"Cell voltage 32","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":71,"key":"x.cell_33_voltage","label":"Cell voltage 33","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":72,"key":"x.cell_34_voltage","label":"Cell voltage 34","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":73,"key":"x.cell_35_voltage","label":"Cell voltage 35","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":74,"key":"x.cell_36_voltage","label":"Cell voltage 36","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":75,"key":"x.cell_37_voltage","label":"Cell voltage 37","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":76,"key":"x.cell_38_voltage","label":"Cell voltage 38","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":77,"key":"x.cell_39_voltage","label":"Cell voltage 39","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":78,"key":"x.cell_40_voltage","label":"Cell voltage 40","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":79,"key":"x.cell_41_voltage","label":"Cell voltage 41","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":80,"key":"x.cell_42_voltage","label":"Cell voltage 42","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":81,"key":"x.cell_43_voltage","label":"Cell voltage 43","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":82,"key":"x.cell_44_voltage","label":"Cell voltage 44","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":83,"key":"x.cell_45_voltage","label":"Cell voltage 45","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":84,"key":"x.cell_46_voltage","label":"Cell voltage 46","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":85,"key":"x.cell_47_voltage","label":"Cell voltage 47","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":86,"key":"x.cell_48_voltage","label":"Cell voltage 48","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":32,"key":"x.temperature_1","label":"Battery temperature 1","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":33,"key":"x.temperature_2","label":"Battery temperature 2","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":34,"key":"x.temperature_3","label":"Battery temperature 3","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":35,"key":"x.temperature_4","label":"Battery temperature 4","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":36,"key":"x.temperature_5","label":"Battery temperature 5","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":37,"key":"x.temperature_6","label":"Battery temperature 6","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":38,"key":"x.temperature_7","label":"Battery temperature 7","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":39,"key":"x.temperature_8","label":"Battery temperature 8","offset":-40,"table":"holding","type":"u16","unit":"°C"},{"address":169,"key":"firmware","label":"Software version number","length":8,"poll":"slow","table":"holding","type":"str","verified":false},{"address":177,"key":"x.hardware_version","label":"Hardware version number","length":8,"poll":"slow","table":"holding","type":"str","verified":false},{"address":185,"key":"x.machine_code","label":"Machine code","length":16,"poll":"slow","table":"holding","type":"str","verified":false},{"address":204,"datetime":{"day":{"bits":[8,15],"register":1},"month":{"bits":[0,7],"register":0},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.production_date","label":"Production date","length":2,"poll":"slow","table":"holding","type":"datetime"}],"problems":[{"kind":"warning","text":"Cell voltage too high, level 1","when":{"bit":0,"key":"x.fault_status_1"}},{"kind":"fault","text":"Cell voltage too high, level 2","when":{"bit":1,"key":"x.fault_status_1"}},{"kind":"warning","text":"Cell voltage too low, level 1","when":{"bit":2,"key":"x.fault_status_1"}},{"kind":"fault","text":"Cell voltage too low, level 2","when":{"bit":3,"key":"x.fault_status_1"}},{"kind":"warning","text":"Total voltage too high, level 1","when":{"bit":4,"key":"x.fault_status_1"}},{"kind":"fault","text":"Total voltage too high, level 2","when":{"bit":5,"key":"x.fault_status_1"}},{"kind":"warning","text":"Total voltage too low, level 1","when":{"bit":6,"key":"x.fault_status_1"}},{"kind":"fault","text":"Total voltage too low, level 2","when":{"bit":7,"key":"x.fault_status_1"}},{"kind":"warning","text":"Charging temperature too high, level 1","when":{"bit":8,"key":"x.fault_status_1"}},{"kind":"fault","text":"Charging temperature too high, level 2","when":{"bit":9,"key":"x.fault_status_1"}},{"kind":"warning","text":"Charging temperature too low, level 1","when":{"bit":10,"key":"x.fault_status_1"}},{"kind":"fault","text":"Charging temperature too low, level 2","when":{"bit":11,"key":"x.fault_status_1"}},{"kind":"warning","text":"Discharge temperature too high, level 1","when":{"bit":12,"key":"x.fault_status_1"}},{"kind":"fault","text":"Discharge temperature too high, level 2","when":{"bit":13,"key":"x.fault_status_1"}},{"kind":"warning","text":"Discharge temperature too low, level 1","when":{"bit":14,"key":"x.fault_status_1"}},{"kind":"fault","text":"Discharge temperature too low, level 2","when":{"bit":15,"key":"x.fault_status_1"}},{"kind":"warning","text":"Charge overcurrent, level 1","when":{"bit":0,"key":"x.fault_status_2"}},{"kind":"fault","text":"Charge overcurrent, level 2","when":{"bit":1,"key":"x.fault_status_2"}},{"kind":"warning","text":"Discharge overcurrent, level 1","when":{"bit":2,"key":"x.fault_status_2"}},{"kind":"fault","text":"Discharge overcurrent, level 2","when":{"bit":3,"key":"x.fault_status_2"}},{"kind":"warning","text":"SOC too high, level 1","when":{"bit":4,"key":"x.fault_status_2"}},{"kind":"fault","text":"SOC too high, level 2","when":{"bit":5,"key":"x.fault_status_2"}},{"kind":"warning","text":"SOC too low, level 1","when":{"bit":6,"key":"x.fault_status_2"}},{"kind":"fault","text":"SOC too low, level 2","when":{"bit":7,"key":"x.fault_status_2"}},{"kind":"warning","text":"Cell voltage difference too high, level 1","when":{"bit":8,"key":"x.fault_status_2"}},{"kind":"fault","text":"Cell voltage difference too high, level 2","when":{"bit":9,"key":"x.fault_status_2"}},{"kind":"warning","text":"Temperature difference too high, level 1","when":{"bit":10,"key":"x.fault_status_2"}},{"kind":"fault","text":"Temperature difference too high, level 2","when":{"bit":11,"key":"x.fault_status_2"}},{"kind":"warning","text":"Charge MOS over temperature","when":{"bit":0,"key":"x.fault_status_3"}},{"kind":"warning","text":"Discharge MOS over temperature","when":{"bit":1,"key":"x.fault_status_3"}},{"kind":"fault","text":"Charge MOS temperature sensor failure","when":{"bit":2,"key":"x.fault_status_3"}},{"kind":"fault","text":"Discharge MOS temperature sensor failure","when":{"bit":3,"key":"x.fault_status_3"}},{"kind":"fault","text":"Charge MOS stuck closed (adhesion)","when":{"bit":4,"key":"x.fault_status_3"}},{"kind":"fault","text":"Discharge MOS stuck closed (adhesion)","when":{"bit":5,"key":"x.fault_status_3"}},{"kind":"fault","text":"Charge MOS open circuit","when":{"bit":6,"key":"x.fault_status_3"}},{"kind":"fault","text":"Discharge MOS open circuit","when":{"bit":7,"key":"x.fault_status_3"}},{"kind":"fault","text":"AFE acquisition chip failure","when":{"bit":8,"key":"x.fault_status_3"}},{"kind":"fault","text":"Cell voltage acquisition offline","when":{"bit":9,"key":"x.fault_status_3"}},{"kind":"fault","text":"Temperature sensor failure","when":{"bit":10,"key":"x.fault_status_3"}},{"kind":"fault","text":"EEPROM storage failure","when":{"bit":11,"key":"x.fault_status_3"}},{"kind":"fault","text":"RTC clock failure","when":{"bit":12,"key":"x.fault_status_3"}},{"kind":"fault","text":"Precharge failed","when":{"bit":13,"key":"x.fault_status_3"}},{"kind":"fault","text":"Vehicle communication failure","when":{"bit":14,"key":"x.fault_status_3"}},{"kind":"fault","text":"Internal network communication module failure","when":{"bit":15,"key":"x.fault_status_3"}},{"kind":"fault","text":"Current module failure","when":{"bit":0,"key":"x.fault_status_4"}},{"kind":"fault","text":"Total voltage detection module failure","when":{"bit":1,"key":"x.fault_status_4"}},{"kind":"fault","text":"Short circuit protection failure","when":{"bit":2,"key":"x.fault_status_4"}},{"kind":"fault","text":"Low voltage: charging prohibited","when":{"bit":3,"key":"x.fault_status_4"}},{"kind":"warning","text":"MOS switched off by GPS or soft switch","when":{"bit":4,"key":"x.fault_status_4"}},{"kind":"warning","text":"Charging cabinet offline","when":{"bit":5,"key":"x.fault_status_4"}}],"sources":[{"title":"Modbus protocol (Daly BMS protection board protocol description, spreadsheet)"},{"title":"dalyModbusProtocol (Daly BMS protocol description, spreadsheet, other translation)"}]}
