{"connection":{"default_port":502,"default_unit":5,"limits":{"max_registers":16,"min_interval_ms":100},"serial":{"baud":19200},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"actuator_type":{"1":"GEAR"},"daylight_saving":{"0":"OFF","1":"ON"},"dhw_priority":{"0":"OFF"},"eca_address":{"0":"Off","1":"A","2":"B"},"external_override":{"0":"OFF"},"language":{"0":"English","1":"Swedish","2":"Danish","3":"Finnish","4":"German","5":"Estonian","6":"Lithuanian","7":"Latvian","8":"Polish"},"mode":{"1":"Auto","2":"Comfort","3":"Setback","4":"Standby"},"off_on":{"0":"Off","1":"On"},"optimization_basis":{"0":"OUT","1":"ROOM"},"pump_exercise":{"1":"ON"},"return_priority":{"0":"OFF"},"total_stop":{"0":"OFF"},"valve_exercise":{"0":"OFF"}},"id":"danfoss-ecl110","kind":"boiler","manufacturer":"Danfoss","modbusspec":0,"models":[{"id":"app130","name":"Application 130"}],"name":"ECL Comfort 110 district heating controller","points":[{"address":4001,"enum":"off_on","key":"x.pump_state","label":"Pump status","sources":["danfoss-ecl110"],"table":"holding","type":"u16","verified":false},{"address":4100,"enum":"off_on","key":"x.valve_open_signal","label":"Valve opening signal","sources":["danfoss-ecl110"],"table":"holding","type":"u16","verified":false},{"address":4101,"enum":"off_on","key":"x.valve_close_signal","label":"Valve closing signal","sources":["danfoss-ecl110"],"table":"holding","type":"u16","verified":false},{"address":4210,"enum":"mode","key":"x.actual_mode","label":"Actual operating mode","sources":["danfoss-ecl110"],"table":"holding","type":"u16","verified":false},{"address":11200,"invalid":[1920],"key":"x.temperature_s1","label":"Temperature S1","scale":0.1,"sources":["danfoss-ecl110"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":11201,"invalid":[1920],"key":"x.temperature_s2","label":"Temperature S2","scale":0.1,"sources":["danfoss-ecl110"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":11202,"invalid":[1920],"key":"x.temperature_s3","label":"Temperature S3","scale":0.1,"sources":["danfoss-ecl110"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":11203,"invalid":[1920],"key":"x.temperature_s4","label":"Temperature S4","scale":0.1,"sources":["danfoss-ecl110"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":11228,"key":"x.desired_s2","label":"Active desired room temperature S2","models":["app130"],"scale":0.1,"sources":["danfoss-ecl110"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":11229,"key":"x.desired_s3","label":"Desired flow temperature S3","scale":0.1,"sources":["danfoss-ecl110"],"table":"holding","type":"s16","unit":"°C","verified":false}],"sources":[{"id":"danfoss-ecl110","title":"Danfoss_ecl110 (Home Assistant integration)"}]}
