{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":16},"serial":{"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","detect":{"address":20480,"plausible":[1,1000000],"table":"holding","type":"u32"},"word_order":"detect"},"flags":{"alarms_1":{"0":"Not three phase","1":"First banks not three phase","10":"Low kVAr","11":"High cos","12":"Low cos","13":"High current","14":"High THDV","15":"High THDI","2":"Current transformer error","3":"High voltage","4":"Low voltage","5":"High frequency","6":"Low frequency","7":"High kW","8":"Low kW","9":"High kVAr"},"alarms_2":{"1":"Voltage unbalance","10":"Temperature fail alarm","11":"Current transformer error","12":"Daily ind/cap alarm","13":"Monthly ind/cap alarm","14":"Internal alarm","15":"SVC error","2":"Current unbalance","5":"Phase sequence","6":"Capacitor error","7":"High temperature alarm","8":"High temperature warning","9":"Low temperature alarm"}},"id":"datakom-dfc0124","kind":"meter","manufacturer":"Datakom","modbusspec":0,"name":"DFC-0124 power factor controller","points":[{"address":20480,"key":"l1_voltage","label":"Phase L1 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20482,"key":"l2_voltage","label":"Phase L2 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20484,"key":"l3_voltage","label":"Phase L3 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20486,"key":"x.voltage_l12","label":"Phase L1-L2 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20488,"key":"x.voltage_l23","label":"Phase L2-L3 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20490,"key":"x.voltage_l31","label":"Phase L1-L3 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20492,"key":"l1_current","label":"Phase L1 current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20494,"key":"l2_current","label":"Phase L2 current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20496,"key":"l3_current","label":"Phase L3 current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20498,"key":"x.neutral_current","label":"Neutral current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20500,"key":"l1_power","label":"Phase L1 active power","positive":"import","scale":100,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20502,"key":"l2_power","label":"Phase L2 active power","positive":"import","scale":100,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20504,"key":"l3_power","label":"Phase L3 active power","positive":"import","scale":100,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20506,"key":"grid_power","label":"Total active power","positive":"import","scale":100,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20508,"key":"x.l1_reactive_power","label":"Phase L1 reactive power","scale":100,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20510,"key":"x.l2_reactive_power","label":"Phase L2 reactive power","scale":100,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20512,"key":"x.l3_reactive_power","label":"Phase L3 reactive power","scale":100,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20514,"key":"reactive_power","label":"Total reactive power","scale":100,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20516,"key":"x.l1_apparent_power","label":"Phase L1 apparent power","scale":100,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20518,"key":"x.l2_apparent_power","label":"Phase L2 apparent power","scale":100,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20520,"key":"x.l3_apparent_power","label":"Phase L3 apparent power","scale":100,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20522,"key":"apparent_power","label":"Total apparent power","scale":100,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20524,"key":"x.l1_power_factor","label":"Phase L1 power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20525,"key":"x.l2_power_factor","label":"Phase L2 power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20526,"key":"x.l3_power_factor","label":"Phase L3 power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20527,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20528,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":20529,"key":"x.temperature","label":"Temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20530,"key":"x.generator_input_voltage","label":"Generator input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":20532,"key":"x.voltage_avg","label":"Average Ph-N voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20534,"key":"x.voltage_ll_avg","label":"Average Ph-Ph voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20536,"key":"x.current_avg","label":"Average current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20541,"key":"x.tangent","label":"Total tangent","scale":0.1,"table":"holding","type":"s16","verified":false},{"address":23340,"key":"x.daily_inductive","label":"Daily inductive","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":23341,"key":"x.daily_capacitive","label":"Daily capacitive","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":23342,"key":"x.monthly_inductive","label":"Monthly inductive","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":23343,"key":"x.monthly_capacitive","label":"Monthly capacitive","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":1321,"key":"x.svc_kvar_l1","label":"SVC kVAr phase L1","scale":0.1,"table":"holding","type":"s16","unit":"kvar","verified":false},{"address":1322,"key":"x.svc_kvar_l2","label":"SVC kVAr phase L2","scale":0.1,"table":"holding","type":"s16","unit":"kvar","verified":false},{"address":1323,"key":"x.svc_kvar_l3","label":"SVC kVAr phase L3","scale":0.1,"table":"holding","type":"s16","unit":"kvar","verified":false},{"address":12468,"key":"x.demand_kw","label":"Demand kW","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kW","verified":false},{"address":12470,"key":"x.demand_kvar","label":"Demand kVAr","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kvar","verified":false},{"address":23325,"flags":"alarms_1","key":"x.alarms_1","label":"Alarms (first word)","table":"holding","type":"u16"},{"address":23326,"flags":"alarms_2","key":"x.alarms_2","label":"Alarms (second word)","table":"holding","type":"u16"},{"address":23914,"key":"x.outputs_1","label":"Output states (Out1-Out12)","table":"holding","type":"u16"},{"address":23915,"key":"x.outputs_2","label":"Output states (Out13-Out24)","table":"holding","type":"u16"}],"problems":[{"kind":"warning","text":"Not three phase (alarm 1 bit 0)","when":{"bit":0,"key":"x.alarms_1"}},{"kind":"warning","text":"First banks not three phase (alarm 1 bit 1)","when":{"bit":1,"key":"x.alarms_1"}},{"kind":"fault","text":"Current transformer error (alarm 1 bit 2)","when":{"bit":2,"key":"x.alarms_1"}},{"kind":"warning","text":"High voltage (alarm 1 bit 3)","when":{"bit":3,"key":"x.alarms_1"}},{"kind":"warning","text":"Low voltage (alarm 1 bit 4)","when":{"bit":4,"key":"x.alarms_1"}},{"kind":"warning","text":"High frequency (alarm 1 bit 5)","when":{"bit":5,"key":"x.alarms_1"}},{"kind":"warning","text":"Low frequency (alarm 1 bit 6)","when":{"bit":6,"key":"x.alarms_1"}},{"kind":"warning","text":"High kW (alarm 1 bit 7)","when":{"bit":7,"key":"x.alarms_1"}},{"kind":"warning","text":"Low kW (alarm 1 bit 8)","when":{"bit":8,"key":"x.alarms_1"}},{"kind":"warning","text":"High kVAr (alarm 1 bit 9)","when":{"bit":9,"key":"x.alarms_1"}},{"kind":"warning","text":"Low kVAr (alarm 1 bit 10)","when":{"bit":10,"key":"x.alarms_1"}},{"kind":"warning","text":"High cos φ (alarm 1 bit 11)","when":{"bit":11,"key":"x.alarms_1"}},{"kind":"warning","text":"Low cos φ (alarm 1 bit 12)","when":{"bit":12,"key":"x.alarms_1"}},{"kind":"warning","text":"High current (alarm 1 bit 13)","when":{"bit":13,"key":"x.alarms_1"}},{"kind":"warning","text":"High voltage THD (alarm 1 bit 14)","when":{"bit":14,"key":"x.alarms_1"}},{"kind":"warning","text":"High current THD (alarm 1 bit 15)","when":{"bit":15,"key":"x.alarms_1"}},{"kind":"warning","text":"Voltage unbalance (alarm 2 bit 1)","when":{"bit":1,"key":"x.alarms_2"}},{"kind":"warning","text":"Current unbalance (alarm 2 bit 2)","when":{"bit":2,"key":"x.alarms_2"}},{"kind":"warning","text":"Phase sequence (alarm 2 bit 5)","when":{"bit":5,"key":"x.alarms_2"}},{"kind":"fault","text":"Capacitor error (alarm 2 bit 6)","when":{"bit":6,"key":"x.alarms_2"}},{"kind":"fault","text":"High temperature alarm (alarm 2 bit 7)","when":{"bit":7,"key":"x.alarms_2"}},{"kind":"warning","text":"High temperature warning (alarm 2 bit 8)","when":{"bit":8,"key":"x.alarms_2"}},{"kind":"warning","text":"Low temperature alarm (alarm 2 bit 9)","when":{"bit":9,"key":"x.alarms_2"}},{"kind":"warning","text":"Temperature fail alarm (alarm 2 bit 10)","when":{"bit":10,"key":"x.alarms_2"}},{"kind":"fault","text":"Current transformer error (alarm 2 bit 11)","when":{"bit":11,"key":"x.alarms_2"}},{"kind":"warning","text":"Daily inductive / capacitive alarm (alarm 2 bit 12)","when":{"bit":12,"key":"x.alarms_2"}},{"kind":"warning","text":"Monthly inductive / capacitive alarm (alarm 2 bit 13)","when":{"bit":13,"key":"x.alarms_2"}},{"kind":"fault","text":"Internal alarm (alarm 2 bit 14)","when":{"bit":14,"key":"x.alarms_2"}},{"kind":"fault","text":"SVC error (alarm 2 bit 15)","when":{"bit":15,"key":"x.alarms_2"}}],"sources":[{"title":"Datakom DFC0124 Modbus Application Manual"}]}
