{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":16},"serial":{"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","detect":{"address":20480,"plausible":[1,1000000],"table":"holding","type":"u32"},"word_order":"detect"},"enums":{"topology":{"0":"3 phase, 4 wire star","1":"Single phase, 2 wire","2":"2 phase, 3 wire L1-L2","3":"3 phase, 3 wire","4":"3 phase, 4 wire delta","5":"3 phase, 3 wire, 2 CTs L1-L2","6":"3 phase, 3 wire, 2 CTs L1-L3"}},"flags":{"alarm_bits":{"0":"High voltage","1":"Low voltage","10":"High current","11":"High THD-V","12":"High THD-I","13":"Voltage unbalance","14":"Current unbalance","15":"Wrong phase sequence","2":"High frequency","3":"Low frequency","4":"High kW","5":"Low kW","6":"High kVAr","7":"Low kVAr","8":"High power factor","9":"Low power factor"},"input_bits":{"0":"Input 1","1":"Input 2"}},"id":"datakom-dkm411","identify":{"checks":[{"address":23492,"equals":1041,"table":"holding","type":"u16"}]},"kind":"meter","manufacturer":"Datakom","modbusspec":0,"name":"DKM-411 network analyser","points":[{"address":20480,"key":"l1_voltage","label":"Phase L1 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20482,"key":"l2_voltage","label":"Phase L2 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20484,"key":"l3_voltage","label":"Phase L3 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20486,"key":"x.voltage_l12","label":"Phase L1-L2 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20488,"key":"x.voltage_l23","label":"Phase L2-L3 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20490,"key":"x.voltage_l31","label":"Phase L3-L1 voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20492,"key":"l1_current","label":"Phase L1 current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20494,"key":"l2_current","label":"Phase L2 current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20496,"key":"l3_current","label":"Phase L3 current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20498,"key":"x.neutral_current","label":"Neutral current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20500,"key":"l1_power","label":"Phase L1 active power","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20502,"key":"l2_power","label":"Phase L2 active power","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20504,"key":"l3_power","label":"Phase L3 active power","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20506,"key":"grid_power","label":"Total active power","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":20508,"key":"x.l1_reactive_power","label":"Phase L1 reactive power","scale":10,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20510,"key":"x.l2_reactive_power","label":"Phase L2 reactive power","scale":10,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20512,"key":"x.l3_reactive_power","label":"Phase L3 reactive power","scale":10,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20514,"key":"reactive_power","label":"Total reactive power","scale":10,"table":"holding","type":"s32","unit":"var","verified":false},{"address":20516,"key":"x.l1_apparent_power","label":"Phase L1 apparent power","scale":10,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20518,"key":"x.l2_apparent_power","label":"Phase L2 apparent power","scale":10,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20520,"key":"x.l3_apparent_power","label":"Phase L3 apparent power","scale":10,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20522,"key":"apparent_power","label":"Total apparent power","scale":10,"table":"holding","type":"u32","unit":"VA","verified":false},{"address":20524,"key":"x.l1_power_factor","label":"Phase L1 power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20525,"key":"x.l2_power_factor","label":"Phase L2 power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20526,"key":"x.l3_power_factor","label":"Phase L3 power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20527,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16","verified":false},{"address":20528,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":20532,"key":"x.voltage_avg","label":"Average Ph-N voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20534,"key":"x.voltage_ll_avg","label":"Average Ph-Ph voltage","scale":0.1,"table":"holding","type":"u32","unit":"V"},{"address":20536,"key":"x.current_avg","label":"Average current","scale":0.1,"table":"holding","type":"u32","unit":"A"},{"address":20541,"key":"x.tangent","label":"Total tangent(teta) Q/P","scale":0.1,"table":"holding","type":"s16","verified":false},{"address":20542,"key":"x.voltage_unbalance","label":"Voltage unbalance","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":20543,"key":"x.current_unbalance","label":"Current unbalance","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":20548,"key":"x.thd_v_l1","label":"THD of phase L1 voltage","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":20837,"key":"x.thd_v_l2","label":"THD of phase L2 voltage","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":21126,"key":"x.thd_v_l3","label":"THD of phase L3 voltage","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":22282,"key":"x.thd_i_l1","label":"THD of phase L1 current","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":22571,"key":"x.thd_i_l2","label":"THD of phase L2 current","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":22860,"key":"x.thd_i_l3","label":"THD of phase L3 current","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":12468,"key":"x.demand_kw","label":"Demand kW","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kW","verified":false},{"address":12470,"key":"x.demand_kvar","label":"Demand kVAr","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kvar","verified":false},{"address":23440,"flags":"alarm_bits","key":"x.alarm_bits","label":"Alarm bits 0–15","table":"holding","type":"u16"},{"address":23444,"flags":"input_bits","key":"x.warning_bits","label":"Warning bits 0–15","table":"holding","type":"u16"},{"address":23456,"flags":"input_bits","key":"x.input_alarm_bits","label":"Input alarm bits","table":"holding","type":"u16"},{"address":23469,"enum":"topology","key":"x.topology","label":"Topology","poll":"slow","table":"holding","type":"u16"},{"address":23492,"key":"x.device_id","label":"Device ID","poll":"slow","table":"holding","type":"u16"},{"address":23493,"key":"x.hardware_version","label":"Device hardware version","poll":"slow","table":"holding","type":"u16"},{"address":23494,"key":"firmware","label":"Device software version","poll":"slow","table":"holding","type":"u16"}],"problems":[{"kind":"warning","text":"High voltage alarm (bit 0)","when":{"bit":0,"key":"x.alarm_bits"}},{"kind":"warning","text":"Low voltage alarm (bit 1)","when":{"bit":1,"key":"x.alarm_bits"}},{"kind":"warning","text":"High frequency alarm (bit 2)","when":{"bit":2,"key":"x.alarm_bits"}},{"kind":"warning","text":"Low frequency alarm (bit 3)","when":{"bit":3,"key":"x.alarm_bits"}},{"kind":"warning","text":"High kW alarm (bit 4)","when":{"bit":4,"key":"x.alarm_bits"}},{"kind":"warning","text":"Low kW alarm (bit 5)","when":{"bit":5,"key":"x.alarm_bits"}},{"kind":"warning","text":"High kVAr alarm (bit 6)","when":{"bit":6,"key":"x.alarm_bits"}},{"kind":"warning","text":"Low kVAr alarm (bit 7)","when":{"bit":7,"key":"x.alarm_bits"}},{"kind":"warning","text":"High power factor alarm (bit 8)","when":{"bit":8,"key":"x.alarm_bits"}},{"kind":"warning","text":"Low power factor alarm (bit 9)","when":{"bit":9,"key":"x.alarm_bits"}},{"kind":"warning","text":"High current alarm (bit 10)","when":{"bit":10,"key":"x.alarm_bits"}},{"kind":"warning","text":"High voltage THD alarm (bit 11)","when":{"bit":11,"key":"x.alarm_bits"}},{"kind":"warning","text":"High current THD alarm (bit 12)","when":{"bit":12,"key":"x.alarm_bits"}},{"kind":"warning","text":"Voltage unbalance alarm (bit 13)","when":{"bit":13,"key":"x.alarm_bits"}},{"kind":"warning","text":"Current unbalance alarm (bit 14)","when":{"bit":14,"key":"x.alarm_bits"}},{"kind":"warning","text":"Wrong phase sequence (bit 15)","when":{"bit":15,"key":"x.alarm_bits"}},{"kind":"warning","text":"Input 1 warning","when":{"bit":0,"key":"x.warning_bits"}},{"kind":"warning","text":"Input 2 warning","when":{"bit":1,"key":"x.warning_bits"}},{"kind":"warning","text":"Input 1 alarm","when":{"bit":0,"key":"x.input_alarm_bits"}},{"kind":"warning","text":"Input 2 alarm","when":{"bit":1,"key":"x.input_alarm_bits"}}],"sources":[{"title":"Datakom DKM-411 Modbus Application Manual"}]}
