{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"current_wiring":{"0":"3CT","1":"1CT","2":"2CT"},"load_type":{"67":"Capacitive (C)","76":"Inductive (L)","82":"Resistive (R)"},"voltage_wiring":{"0":"3LN","1":"2LN","2":"2LL","3":"3LL"}},"id":"deif-mib","kind":"meter","manufacturer":"DEIF","modbusspec":0,"name":"MIB 7000C multi-instrument","points":[{"address":304,"key":"frequency","label":"Frequency F","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":305,"key":"l1_voltage","label":"Phase Voltage V1","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":306,"key":"l2_voltage","label":"Phase Voltage V2","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":307,"key":"l3_voltage","label":"Phase Voltage V3","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":308,"key":"x.voltage_l1_l2","label":"Line Voltage V12","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":309,"key":"x.voltage_l2_l3","label":"Line Voltage V23","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":310,"key":"x.voltage_l3_l1","label":"Line Voltage V31","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":311,"key":"l1_current","label":"Current I1","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":312,"key":"l2_current","label":"Current I2","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":313,"key":"l3_current","label":"Current I3","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":314,"key":"x.neutral_current","label":"Neutral Line Current In","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":315,"key":"l1_power","label":"Phase Power P1","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":316,"key":"l2_power","label":"Phase Power P2","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":317,"key":"l3_power","label":"Phase Power P3","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":318,"key":"grid_power","label":"System Power Pcon","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":319,"key":"x.l1_reactive_power","label":"Phase Reactive Power Q1","table":"holding","type":"s16","unit":"var","verified":false},{"address":320,"key":"x.l2_reactive_power","label":"Phase Reactive Power Q2","table":"holding","type":"s16","unit":"var","verified":false},{"address":321,"key":"x.l3_reactive_power","label":"Phase Reactive Power Q3","table":"holding","type":"s16","unit":"var","verified":false},{"address":322,"key":"reactive_power","label":"System Reactive Power Qcon","table":"holding","type":"s16","unit":"var","verified":false},{"address":323,"key":"apparent_power","label":"System Apparent Power Scon","table":"holding","type":"u16","unit":"VA","verified":false},{"address":324,"key":"x.l1_power_factor","label":"Phase Power Factor PF1","scale":0.001,"table":"holding","type":"s16"},{"address":325,"key":"x.l2_power_factor","label":"Phase Power Factor PF2","scale":0.001,"table":"holding","type":"s16"},{"address":326,"key":"x.l3_power_factor","label":"Phase Power Factor PF3","scale":0.001,"table":"holding","type":"s16"},{"address":327,"key":"power_factor","label":"System Power Factor PFcon","scale":0.001,"table":"holding","type":"s16"},{"address":328,"key":"x.voltage_unbalance","label":"Voltage Unbalance Factor U_unbl","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":329,"key":"x.current_unbalance","label":"Current Unbalance Factor I_unbl","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":330,"bits":[0,7],"enum":"load_type","key":"x.load_type","label":"Load Type RT (L/C/R)","table":"holding","type":"u16"},{"address":336,"key":"x.demand_power","label":"Power Demand Dmd_P","table":"holding","type":"s16","unit":"W","verified":false},{"address":337,"key":"x.demand_reactive_power","label":"Reactive power Demand Dmd_Q","table":"holding","type":"s16","unit":"var","verified":false},{"address":338,"key":"x.l1_current_demand","label":"Phase 1 current demand I1_Dmd","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":339,"key":"x.l2_current_demand","label":"Phase 2 current demand I2_Dmd","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":340,"key":"x.l3_current_demand","label":"Phase 3 current demand I3_Dmd","scale":0.001,"table":"holding","type":"u16","unit":"A","verified":false},{"address":342,"key":"grid_import_energy","label":"Import Energy Ep_imp","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":344,"key":"grid_export_energy","label":"Export Energy Ep_exp","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":346,"key":"x.reactive_energy_import","label":"Import Reactive Energy Eq_imp","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kvarh"},{"address":348,"key":"x.reactive_energy_export","label":"Export Reactive Energy Eq_exp","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kvarh"},{"address":350,"key":"x.apparent_energy","label":"Apparent Energy Es","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kVAh"},{"address":1024,"key":"x.thd_v1","label":"Total Harmonic Distortion of V1 or V12","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1025,"key":"x.thd_v2","label":"Total Harmonic Distortion of V2 or V23","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1026,"key":"x.thd_v3","label":"Total Harmonic Distortion of V3 or V31","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1027,"key":"x.thd_i1","label":"Total Harmonic Distortion of I1","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1028,"key":"x.thd_i2","label":"Total Harmonic Distortion of I2","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1029,"key":"x.thd_i3","label":"Total Harmonic Distortion of I3","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":1148,"key":"x.running_hours","label":"Running hour meter RH","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"h"}],"sources":[{"title":"Modbus Communication Manual, Multi-instrument MIB 7000C"}]}
