{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"grid_power","label":"Grid side total power","positive":"import","sum":[{"key":"x.grid_power_low"},{"key":"x.grid_power_high"}],"unit":"W","verified":false},{"key":"x.grid_l1_power","label":"Grid side A-phase power","sum":[{"key":"x.grid_l1_power_low"},{"key":"x.grid_l1_power_high"}],"unit":"W"},{"key":"x.grid_l2_power","label":"Grid side B-phase power","sum":[{"key":"x.grid_l2_power_low"},{"key":"x.grid_l2_power_high"}],"unit":"W"},{"key":"x.grid_l3_power","label":"Grid side C-phase power","sum":[{"key":"x.grid_l3_power_low"},{"key":"x.grid_l3_power_high"}],"unit":"W"},{"key":"x.inverter_power","label":"Inverter output total power","sum":[{"key":"x.inverter_power_low"},{"key":"x.inverter_power_high"}],"unit":"W"},{"key":"x.inverter_l1_power","label":"Inverter output phase power A","sum":[{"key":"x.inverter_l1_power_low"},{"key":"x.inverter_l1_power_high"}],"unit":"W"},{"key":"x.inverter_l2_power","label":"Inverter output phase power B","sum":[{"key":"x.inverter_l2_power_low"},{"key":"x.inverter_l2_power_high"}],"unit":"W"},{"key":"x.inverter_l3_power","label":"Inverter output phase power C","sum":[{"key":"x.inverter_l3_power_low"},{"key":"x.inverter_l3_power_high"}],"unit":"W"},{"key":"x.ups_load_power","label":"UPS load-side total power","sum":[{"key":"x.ups_load_power_low"},{"key":"x.ups_load_power_high"}],"unit":"W"},{"key":"load_power","label":"Load side total active power","sum":[{"key":"x.load_power_low"},{"key":"x.load_power_high"}],"unit":"W"},{"key":"x.load_l1_power","label":"Load side phase power A","sum":[{"key":"x.load_l1_power_low"},{"key":"x.load_l1_power_high"}],"unit":"W"},{"key":"x.load_l2_power","label":"Load side phase power B","sum":[{"key":"x.load_l2_power_low"},{"key":"x.load_l2_power_high"}],"unit":"W"},{"key":"x.load_l3_power","label":"Load side phase power C","sum":[{"key":"x.load_l3_power_low"},{"key":"x.load_l3_power_high"}],"unit":"W"},{"key":"x.gen_power","label":"Total power of Gen port","sum":[{"key":"x.gen_power_low"},{"key":"x.gen_power_high"}],"unit":"W"},{"key":"pv_power","label":"PV input power (PV1…PV8)","sum":[{"key":"x.pv1_power"},{"key":"x.pv2_power"},{"key":"x.pv3_power"},{"key":"x.pv4_power"},{"key":"x.pv5_power","optional":true},{"key":"x.pv6_power","optional":true},{"key":"x.pv7_power","optional":true},{"key":"x.pv8_power","optional":true}],"unit":"W"},{"key":"x.pv_power","label":"PV power","sources":["evcc"],"sum":[{"key":"x.pv_power_1"},{"key":"x.pv_power_2"},{"key":"x.pv_power_3"},{"key":"x.pv_power_4"}],"unit":"W","verified":false},{"key":"x.pv_power_batterytype_hv","label":"PV power","sources":["evcc"],"sum":[{"factor":10,"key":"x.pv_power_1"},{"factor":10,"key":"x.pv_power_2"},{"factor":10,"key":"x.pv_power_3"},{"factor":10,"key":"x.pv_power_4"}],"unit":"W","verified":false},{"key":"x.internal_ct1_power","label":"Internal CT1 Power","sources":["solarman"],"sum":[{"key":"x.internal_ct1_power_low"},{"factor":65536,"key":"x.internal_ct1_power_high"}],"unit":"W","verified":false},{"key":"x.internal_ct2_power","label":"Internal CT2 Power","sources":["solarman"],"sum":[{"key":"x.internal_ct2_power_low"},{"factor":65536,"key":"x.internal_ct2_power_high"}],"unit":"W","verified":false},{"key":"x.internal_ct3_power","label":"Internal CT3 Power","sources":["solarman"],"sum":[{"key":"x.internal_ct3_power_low"},{"factor":65536,"key":"x.internal_ct3_power_high"}],"unit":"W","verified":false},{"key":"x.internal_power","label":"Internal Power","sources":["solarman"],"sum":[{"key":"x.internal_power_low"},{"factor":65536,"key":"x.internal_power_high"}],"unit":"W","verified":false},{"key":"x.external_power","label":"External Power","sources":["solarman"],"sum":[{"key":"x.external_power_low"},{"factor":65536,"key":"x.external_power_high"}],"unit":"W","verified":false},{"key":"x.load_ups_l1_power","label":"Load UPS L1 Power","sources":["solarman"],"sum":[{"key":"x.load_ups_l1_power_low"},{"factor":65536,"key":"x.load_ups_l1_power_high"}],"unit":"W","verified":false},{"key":"x.load_ups_l2_power","label":"Load UPS L2 Power","sources":["solarman"],"sum":[{"key":"x.load_ups_l2_power_low"},{"factor":65536,"key":"x.load_ups_l2_power_high"}],"unit":"W","verified":false},{"key":"x.load_ups_l3_power","label":"Load UPS L3 Power","sources":["solarman"],"sum":[{"key":"x.load_ups_l3_power_low"},{"factor":65536,"key":"x.load_ups_l3_power_high"}],"unit":"W","verified":false},{"key":"x.generator_l1_power","label":"Generator L1 Power","sources":["solarman"],"sum":[{"key":"x.generator_l1_power_low"},{"factor":65536,"key":"x.generator_l1_power_high"}],"unit":"W","verified":false},{"key":"x.generator_l2_power","label":"Generator L2 Power","sources":["solarman"],"sum":[{"key":"x.generator_l2_power_low"},{"factor":65536,"key":"x.generator_l2_power_high"}],"unit":"W","verified":false},{"key":"x.generator_l3_power","label":"Generator L3 Power","sources":["solarman"],"sum":[{"key":"x.generator_l3_power_low"},{"factor":65536,"key":"x.generator_l3_power_high"}],"unit":"W","verified":false},{"key":"x.battery_current","label":"Battery Current","sources":["solarman"],"sum":[{"key":"battery_current"},{"key":"x.battery_current_2"}],"unit":"A","verified":false},{"key":"x.battery_1_imbalance","label":"Battery 1 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_1_max_cell_voltage"},{"factor":-1,"key":"x.battery_1_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_2_imbalance","label":"Battery 2 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_2_max_cell_voltage"},{"factor":-1,"key":"x.battery_2_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_3_imbalance","label":"Battery 3 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_3_max_cell_voltage"},{"factor":-1,"key":"x.battery_3_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_4_imbalance","label":"Battery 4 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_4_max_cell_voltage"},{"factor":-1,"key":"x.battery_4_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_5_imbalance","label":"Battery 5 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_5_max_cell_voltage"},{"factor":-1,"key":"x.battery_5_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_6_imbalance","label":"Battery 6 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_6_max_cell_voltage"},{"factor":-1,"key":"x.battery_6_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_7_imbalance","label":"Battery 7 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_7_max_cell_voltage"},{"factor":-1,"key":"x.battery_7_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_8_imbalance","label":"Battery 8 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_8_max_cell_voltage"},{"factor":-1,"key":"x.battery_8_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_9_imbalance","label":"Battery 9 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_9_max_cell_voltage"},{"factor":-1,"key":"x.battery_9_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_10_imbalance","label":"Battery 10 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_10_max_cell_voltage"},{"factor":-1,"key":"x.battery_10_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_11_imbalance","label":"Battery 11 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_11_max_cell_voltage"},{"factor":-1,"key":"x.battery_11_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_12_imbalance","label":"Battery 12 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_12_max_cell_voltage"},{"factor":-1,"key":"x.battery_12_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_13_imbalance","label":"Battery 13 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_13_max_cell_voltage"},{"factor":-1,"key":"x.battery_13_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_14_imbalance","label":"Battery 14 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_14_max_cell_voltage"},{"factor":-1,"key":"x.battery_14_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_15_imbalance","label":"Battery 15 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_15_max_cell_voltage"},{"factor":-1,"key":"x.battery_15_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_16_imbalance","label":"Battery 16 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_16_max_cell_voltage"},{"factor":-1,"key":"x.battery_16_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_17_imbalance","label":"Battery 17 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_17_max_cell_voltage"},{"factor":-1,"key":"x.battery_17_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_18_imbalance","label":"Battery 18 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_18_max_cell_voltage"},{"factor":-1,"key":"x.battery_18_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_19_imbalance","label":"Battery 19 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_19_max_cell_voltage"},{"factor":-1,"key":"x.battery_19_min_cell_voltage"}],"unit":"V","verified":false},{"key":"x.battery_20_imbalance","label":"Battery 20 Imbalance","sources":["solarman"],"sum":[{"key":"x.battery_20_max_cell_voltage"},{"factor":-1,"key":"x.battery_20_min_cell_voltage"}],"unit":"V","verified":false}],"encoding":{"byte_order":"big","word_order":"little"},"enums":{"ac_coupling":{"0":"Disabled","1":"Grid","2":"Load"},"battery_bms_type":{"0":"PYLON","1":"Tianbangda","10":"Shenggao Electric CAN","2":"KOK","3":"Keith","4":"Toppai","5":"Peneng 485","6":"Jeris 485","7":"Sunwoda 485","8":"Xinrui 485","9":"Tianbangda 485"},"battery_mode":{"0":"By voltage","1":"By capacity (SOC)","2":"No battery"},"battery_type":{"0":"Lead-acid (four-stage charging)","1":"Lithium"},"charging_signal":{"0":"Normal","1":"Grid","2":"Generator","3":"Both"},"device_self_check":{"0":"Disabled","1":"Enabled"},"device_type":{"1024":"Microinverter","1280":"Three-phase low-voltage storage inverter","1536":"Three-phase high-voltage storage inverter 6–15 kW","1537":"Three-phase high-voltage storage inverter 20–50 kW","2048":"100 kW three-phase PCS","2304":"Balcony storage","512":"String inverter","768":"Single-phase storage inverter"},"energy_management_mode":{"2":"Battery first","3":"Load first"},"energy_pattern":{"0":"Battery First","1":"Load First"},"evcc_on_off":{"0":"Off","1":"On"},"force_off_grid":{"0":"Auto","1":"Forced off-grid"},"grid_frequency":{"0":"50 Hz","1":"60 Hz"},"grid_type":{"0":"Single-phase","1":"Split-phase"},"grid_voltage":{"0":"LN:220VAC LL:380VAC","1":"LN:230VAC LL:398VAC","2":"LN:240VAC LL:415VAC","3":"LN:120VAC LL:208VAC","4":"LN:133VAC LL:220VAC","5":"LN:100VAC LL:173VAC"},"io_mode":{"0":"Generator","1":"SmartLoad","2":"Microinverter"},"limit_control":{"0":"Selling enabled","1":"Built-in limiter","2":"External limiter"},"meter_maker":{"0":"Reserved","1":"Eastron","2":"CHNT","3":"Smart.TX","4":"Deye-3P","5":"AccuEnergy"},"off_on":{"0":"Off","1":"On"},"on_off":{"0":"Off","1":"On","2":"Off"},"output_type":{"0":"Three-phase","1":"Split-phase","2":"Two-phase 60° (Japan)"},"program_1_charging":{"0":"Disabled","1":"Grid","2":"Generator","3":"Both"},"run_state":{"0":"Standby","1":"Self-check","2":"Normal","3":"Alarm","4":"Fault","5":"Activating"}},"flags":{"alarm_word_1":{"1":"W02 Fan warning","2":"W03 Grid phase wrong","3":"W04 Meter communication failure"},"alarm_word_2":{"14":"Lithium battery lost","15":"Parallel communication quality"},"comm_board_fault":{"0":"Flash chip error","1":"Time error","2":"EEPROM error"},"ct_self_test":{"0":"CT A passed","1":"CT B passed","2":"CT C passed","6":"CT A reversed","7":"CT B reversed","8":"CT C reversed"},"ev_charge_mode":{"0":"Solar energy only","1":"Free work","4":"EV charger on grid port","5":"EV charger on load port"},"fault_word_1":{"12":"F13 Working mode changed","6":"F07 DC/DC soft start fault","9":"F10 Auxiliary power supply failure"},"fault_word_2":{"1":"F18 AC overcurrent (hardware)","12":"F29 Parallel CAN bus fault","3":"F20 DC overcurrent (hardware)","5":"F22 Emergency stop (inverter locked)","6":"F23 AC leakage current transient overcurrent","7":"F24 DC insulation impedance failure","9":"F26 DC bus unbalanced"},"fault_word_3":{"13":"F46 Backup battery fault","14":"F47 AC over frequency","15":"F48 AC under frequency","2":"F35 No AC grid","8":"F41 Parallel system stop","9":"F42 AC line voltage low"},"fault_word_4":{"0":"F49 Backup battery fault","13":"F62 DRM detection","14":"F63 Arc fault","15":"F64 Heat sink temperature too high","7":"F56 DC bus voltage low","9":"F58 BMS communication fault"},"grid_check_source":{"0":"Meter (clear = CT)","1":"Extra meter 2 for grid tie","2":"Extra meter 2 for load"},"relay_state":{"0":"Inverter relay","1":"Load relay","2":"Grid relay","3":"Generator relay","4":"Grid supply relay","7":"Dry contact 1","8":"Dry contact 2"}},"id":"deye-p3","identify":{"checks":[{"address":0,"in":[1280,1536,1537,5,6],"table":"holding","type":"u16"}],"serial":{"address":3,"length":5,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Deye","modbusspec":0,"models":[{"id":"lv","match":{"address":0,"in":[1280,5],"table":"holding","type":"u16"},"name":"Low-voltage battery (three-phase LV hybrid)"},{"id":"hv","match":{"address":0,"in":[1536,1537,6],"table":"holding","type":"u16"},"name":"High-voltage battery (three-phase HV hybrid)"},{"id":"solarman_sg0_lp3","match":{"address":0,"in":[5,1280],"table":"holding","type":"u16"},"name":"SG0*LP3"},{"id":"solarman_sg0_hp3","match":{"address":0,"in":[6,7,8,1536,1537],"table":"holding","type":"u16"},"name":"SG0*HP3"}],"name":"Three-phase storage (hybrid) inverter","points":[{"address":0,"enum":"device_type","key":"x.device_type","label":"Device type","poll":"slow","table":"holding","type":"u16"},{"address":2,"key":"x.protocol_version","label":"Communication protocol version","poll":"slow","table":"holding","type":"u16"},{"address":3,"key":"serial","label":"SN byte 01…10","length":5,"poll":"slow","table":"holding","type":"str"},{"address":15,"key":"firmware","label":"Control panel firmware master version","poll":"slow","table":"holding","type":"u16"},{"address":18,"key":"x.comm_firmware","label":"Comm panel firmware master version","poll":"slow","table":"holding","type":"u16"},{"address":20,"key":"x.rated_power","label":"Rated power","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"W"},{"address":22,"bits":[8,15],"key":"x.mppt_count","label":"MPPT number","poll":"slow","table":"holding","type":"u16","verified":false},{"address":22,"bits":[0,7],"key":"x.phase_count","label":"Phases","poll":"slow","table":"holding","type":"u16","verified":false},{"address":24,"key":"x.battery_inputs","label":"Battery input number","poll":"slow","table":"holding","type":"u16"},{"address":25,"enum":"output_type","key":"x.output_type","label":"Three-phase or split-phase output","poll":"slow","table":"holding","type":"u16"},{"address":500,"enum":"run_state","key":"state","label":"run state","table":"holding","type":"u16"},{"address":501,"key":"x.energy_today","label":"Active power generation of today (grid side)","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"kWh"},{"address":503,"key":"x.grid_connected_time_today","label":"Grid connection time of today","poll":"slow","table":"holding","type":"u16","unit":"s"},{"address":504,"key":"x.energy_total","label":"Active power generation of total (grid side)","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":512,"key":"x.generator_hours_total","label":"Generator total working time","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"h"},{"address":514,"key":"x.battery_charge_today","label":"Daily charge of the battery","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":515,"key":"x.battery_discharge_today","label":"Daily discharge of the battery","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":516,"key":"x.battery_charge_total","label":"Total charge of the battery","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":518,"key":"x.battery_discharge_total","label":"Total discharge of the battery","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":520,"key":"x.grid_import_today","label":"Day_GridBuy_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":521,"key":"x.grid_export_today","label":"Day_GridSell_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":522,"key":"grid_import_energy","label":"Total_GridBuy_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":524,"key":"grid_export_energy","label":"Total_GridSell_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":526,"key":"x.load_energy_today","label":"Day_Load_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":527,"key":"x.load_energy_total","label":"Total_Load_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":529,"key":"pv_energy_today","label":"Day_PV_PowerWh","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":534,"key":"pv_energy","label":"Total PV_powerWh","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":536,"key":"x.generator_energy_today","label":"Generator energy today","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":537,"key":"x.generator_energy_total","label":"Generator energy total","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":540,"key":"x.dc_transformer_temperature","label":"DC transformer temperature","offset":-100,"scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":541,"key":"temperature","label":"Heat sink temperature","offset":-100,"scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":545,"key":"x.load_energy_year","label":"Yer_Loadwh","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":548,"flags":"comm_board_fault","key":"x.comm_board_fault","label":"Failure status of communication board","table":"holding","type":"u16"},{"address":551,"bits":[0,3],"enum":"off_on","key":"x.switch_state","label":"Turn off/on status","table":"holding","type":"u16"},{"address":552,"flags":"relay_state","key":"x.relay_state","label":"AC relay status","table":"holding","type":"u16"},{"address":553,"flags":"alarm_word_1","key":"x.alarm_word_1","label":"Warning message word 1","table":"holding","type":"u16","verified":false},{"address":554,"flags":"alarm_word_2","key":"x.alarm_word_2","label":"Warning message word 2","table":"holding","type":"u16"},{"address":555,"flags":"fault_word_1","key":"x.fault_word_1","label":"Fault information word 1","table":"holding","type":"u16","verified":false},{"address":556,"flags":"fault_word_2","key":"x.fault_word_2","label":"Fault information word 2","table":"holding","type":"u16","verified":false},{"address":557,"flags":"fault_word_3","key":"x.fault_word_3","label":"Fault information word 3","table":"holding","type":"u16","verified":false},{"address":558,"flags":"fault_word_4","key":"x.fault_word_4","label":"Fault information word 4","table":"holding","type":"u16","verified":false},{"address":586,"key":"battery_temperature","label":"Battery1 temperature","offset":-100,"scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":587,"key":"battery_voltage","label":"Battery-1 voltage","models":["lv"],"scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":587,"key":"battery_voltage","label":"Battery-1 voltage","models":["hv"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":588,"key":"battery_soc","label":"Battery-1 SOC","table":"holding","type":"u16","unit":"%"},{"address":589,"key":"x.battery2_soc","label":"Battery-2 SOC","optional":true,"table":"holding","type":"u16","unit":"%"},{"address":590,"key":"battery_power","label":"Battery output power","models":["lv"],"positive":"discharge","table":"holding","type":"s16","unit":"W","verified":false},{"address":590,"key":"battery_power","label":"Battery output power","models":["hv"],"positive":"discharge","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":591,"key":"battery_current","label":"Battery1 Current","positive":"discharge","scale":0.01,"table":"holding","type":"s16","unit":"A","verified":false},{"address":592,"key":"x.battery_corrected_capacity","label":"Corrected_AH","poll":"slow","table":"holding","type":"u16","unit":"Ah"},{"address":593,"key":"x.battery2_voltage","label":"Battery-2 voltage","models":["hv"],"optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":594,"key":"x.battery2_current","label":"Battery2 Current","models":["hv"],"optional":true,"scale":0.01,"table":"holding","type":"s16","unit":"A","verified":false},{"address":595,"key":"x.battery2_power","label":"Battery2 Power","models":["hv"],"optional":true,"scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":597,"flags":"ct_self_test","key":"x.ct_self_test","label":"CT self-test result","poll":"slow","table":"holding","type":"u16"},{"address":598,"key":"l1_voltage","label":"Grid phase voltage A","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":599,"key":"l2_voltage","label":"Grid phase voltage B","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":600,"key":"l3_voltage","label":"Grid phase voltage C","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":609,"key":"frequency","label":"Grid-side frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":610,"key":"x.grid_inner_l1_current","label":"Grid side inner current A","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":611,"key":"x.grid_inner_l2_current","label":"Grid side inner current B","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":612,"key":"x.grid_inner_l3_current","label":"Grid side inner current C","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":613,"key":"x.external_ct_l1_current","label":"Out-of-grid current A (external CT)","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":614,"key":"x.external_ct_l2_current","label":"Out-of-grid current B (external CT)","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":615,"key":"x.external_ct_l3_current","label":"Out-of-grid current C (external CT)","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":621,"key":"power_factor","label":"Grid-connected power factor PF","scale":0.001,"table":"holding","type":"u16","verified":false},{"address":622,"key":"x.grid_l1_power_low","label":"Grid side A-phase power low word","table":"holding","type":"u16","unit":"W"},{"address":687,"key":"x.grid_l1_power_high","label":"Grid side A-phase power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":623,"key":"x.grid_l2_power_low","label":"Grid side B-phase power low word","table":"holding","type":"u16","unit":"W"},{"address":688,"key":"x.grid_l2_power_high","label":"Grid side B-phase power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":624,"key":"x.grid_l3_power_low","label":"Grid side C-phase power low word","table":"holding","type":"u16","unit":"W"},{"address":689,"key":"x.grid_l3_power_high","label":"Grid side C-phase power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":625,"key":"x.grid_power_low","label":"Grid side total power low word","table":"holding","type":"u16","unit":"W"},{"address":690,"key":"x.grid_power_high","label":"Grid side total power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":627,"key":"x.inverter_l1_voltage","label":"Inverter output phase voltage A","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":628,"key":"x.inverter_l2_voltage","label":"Inverter output phase voltage B","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":629,"key":"x.inverter_l3_voltage","label":"Inverter output phase voltage C","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":630,"key":"l1_current","label":"Inverter output phase current A","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":631,"key":"l2_current","label":"Inverter output phase current B","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":632,"key":"l3_current","label":"Inverter output phase current C","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":633,"key":"x.inverter_l1_power_low","label":"Inverter output phase power A low word","table":"holding","type":"u16","unit":"W"},{"address":691,"key":"x.inverter_l1_power_high","label":"Inverter output phase power A high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":634,"key":"x.inverter_l2_power_low","label":"Inverter output phase power B low word","table":"holding","type":"u16","unit":"W"},{"address":692,"key":"x.inverter_l2_power_high","label":"Inverter output phase power B high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":635,"key":"x.inverter_l3_power_low","label":"Inverter output phase power C low word","table":"holding","type":"u16","unit":"W"},{"address":693,"key":"x.inverter_l3_power_high","label":"Inverter output phase power C high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":636,"key":"x.inverter_power_low","label":"Inverter output total power low word","table":"holding","type":"u16","unit":"W"},{"address":694,"key":"x.inverter_power_high","label":"Inverter output total power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":638,"key":"x.inverter_frequency","label":"Inverter frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":643,"key":"x.ups_load_power_low","label":"UPS load-side total power low word","table":"holding","type":"u16","unit":"W"},{"address":699,"key":"x.ups_load_power_high","label":"UPS load-side total power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":644,"key":"x.load_l1_voltage","label":"Load phase voltage A","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":645,"key":"x.load_l2_voltage","label":"Load phase voltage B","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":646,"key":"x.load_l3_voltage","label":"Load phase voltage C","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":650,"key":"x.load_l1_power_low","label":"Load side phase power A low word","table":"holding","type":"u16","unit":"W"},{"address":656,"key":"x.load_l1_power_high","label":"Load side phase power A high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":651,"key":"x.load_l2_power_low","label":"Load side phase power B low word","table":"holding","type":"u16","unit":"W"},{"address":657,"key":"x.load_l2_power_high","label":"Load side phase power B high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":652,"key":"x.load_l3_power_low","label":"Load side phase power C low word","table":"holding","type":"u16","unit":"W"},{"address":658,"key":"x.load_l3_power_high","label":"Load side phase power C high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":653,"key":"x.load_power_low","label":"Load side total active power low word","table":"holding","type":"u16","unit":"W"},{"address":659,"key":"x.load_power_high","label":"Load side total active power high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":655,"key":"x.load_frequency","label":"Load frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":661,"key":"x.gen_l1_voltage","label":"Phase voltage of Gen port A","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":662,"key":"x.gen_l2_voltage","label":"Phase voltage of Gen port B","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":663,"key":"x.gen_l3_voltage","label":"Phase voltage of Gen port C","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":667,"key":"x.gen_power_low","label":"Total power of Gen port low word","table":"holding","type":"u16","unit":"W"},{"address":671,"key":"x.gen_power_high","label":"Total power of Gen port high word","scale":65536,"table":"holding","type":"s16","unit":"W"},{"address":672,"key":"x.pv1_power","label":"PV1 input power","models":["lv"],"table":"holding","type":"u16","unit":"W"},{"address":672,"key":"x.pv1_power","label":"PV1 input power","models":["hv"],"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":673,"key":"x.pv2_power","label":"PV2 input power","models":["lv"],"table":"holding","type":"u16","unit":"W"},{"address":673,"key":"x.pv2_power","label":"PV2 input power","models":["hv"],"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":674,"key":"x.pv3_power","label":"PV3 input power","models":["lv"],"table":"holding","type":"u16","unit":"W"},{"address":674,"key":"x.pv3_power","label":"PV3 input power","models":["hv"],"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":675,"key":"x.pv4_power","label":"PV4 input power","models":["lv"],"table":"holding","type":"u16","unit":"W"},{"address":675,"key":"x.pv4_power","label":"PV4 input power","models":["hv"],"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":676,"key":"x.pv1_voltage","label":"Dc voltage 1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":677,"key":"x.pv1_current","label":"Dc current 1","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":678,"key":"x.pv2_voltage","label":"Dc voltage 2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":679,"key":"x.pv2_current","label":"Dc current 2","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":680,"key":"x.pv3_voltage","label":"Dc voltage 3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":681,"key":"x.pv3_current","label":"Dc current 3","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":682,"key":"x.pv4_voltage","label":"Dc voltage 4","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":683,"key":"x.pv4_current","label":"Dc current 4","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":684,"key":"x.ac_solar_l1_power","label":"AC_Solar phase A","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":685,"key":"x.ac_solar_l2_power","label":"AC_Solar phase B","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":686,"key":"x.ac_solar_l3_power","label":"AC_Solar phase C","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":716,"key":"x.dsp_running_time","label":"DSP board running time","optional":true,"poll":"slow","table":"holding","type":"u16","unit":"h"},{"address":719,"key":"x.pv5_voltage","label":"PV5 voltage","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":720,"key":"x.pv6_voltage","label":"PV6 voltage","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":721,"key":"x.pv7_voltage","label":"PV7 voltage","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":722,"key":"x.pv8_voltage","label":"PV8 voltage","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":723,"key":"x.pv5_current","label":"PV5 current","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":724,"key":"x.pv6_current","label":"PV6 current","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":725,"key":"x.pv7_current","label":"PV7 current","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":726,"key":"x.pv8_current","label":"PV8 current","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":727,"key":"x.pv5_power","label":"PV5 power","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":728,"key":"x.pv6_power","label":"PV6 power","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":729,"key":"x.pv7_power","label":"PV7 power","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":730,"key":"x.pv8_power","label":"PV8 power","optional":true,"scale":10,"table":"holding","type":"u16","unit":"W"},{"address":1,"key":"x.device_modbus_address","label":"Device Modbus Address","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10,"key":"x.device_mcu_board_version","label":"Device MCU Board Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":11,"key":"x.device_control_board_firmware_version_3","label":"Device Control Board Firmware Version (3)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":12,"key":"x.device_afci_version","label":"Device AFCI Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":13,"key":"x.device_mcu_version","label":"Device MCU Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":14,"key":"x.device_control_board_firmware_version_1","label":"Device Control Board Firmware Version (1)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":16,"key":"x.device_communication_board_firmware_version_3","label":"Device Communication Board Firmware Version (3)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":17,"key":"x.device_communication_board_firmware_version_1","label":"Device Communication Board Firmware Version (1)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":36,"enum":"device_self_check","key":"x.device_self_check","label":"Device Self-check","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":210,"key":"x.battery_bms_charging_voltage","label":"Battery BMS Charging Voltage","models":["solarman_sg0_lp3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":210,"key":"x.battery_bms_charging_voltage_2","label":"Battery BMS Charging Voltage","models":["solarman_sg0_hp3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":211,"key":"x.battery_bms_discharging_voltage","label":"Battery BMS Discharging Voltage","models":["solarman_sg0_lp3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":211,"key":"x.battery_bms_discharging_voltage_2","label":"Battery BMS Discharging Voltage","models":["solarman_sg0_hp3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":212,"key":"x.battery_bms_charging_current","label":"Battery BMS Charging Current","sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":213,"key":"x.battery_bms_discharging_current","label":"Battery BMS Discharging Current","sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":214,"key":"x.battery_bms_soc","label":"Battery BMS SOC","sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":215,"key":"x.battery_bms_voltage","label":"Battery BMS Voltage","models":["solarman_sg0_lp3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":215,"key":"x.battery_bms_voltage_2","label":"Battery BMS Voltage","models":["solarman_sg0_hp3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":216,"key":"x.battery_bms_current","label":"Battery BMS Current","models":["solarman_sg0_lp3"],"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":216,"key":"x.battery_bms_current_2","label":"Battery BMS Current","models":["solarman_sg0_hp3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":218,"key":"x.battery_bms_max_charging_current","label":"Battery BMS Max Charging Current","sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":219,"key":"x.battery_bms_max_discharging_current","label":"Battery BMS Max Discharging Current","sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":220,"key":"x.battery_alarm","label":"Battery Alarm","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":221,"key":"x.battery_fault","label":"Battery Fault","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":222,"key":"x.battery_bms_other_symbol","label":"Battery BMS Other Symbol","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":551,"key":"x.running","label":"Running","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":552,"bits":[2,2],"key":"x.grid","label":"Grid","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":552,"bits":[3,3],"key":"x.generator_2","label":"Generator","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":587,"key":"x.battery_voltage_587","label":"Battery Voltage","models":["solarman_sg0_lp3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":587,"key":"x.battery_voltage_587","label":"Battery Voltage","models":["solarman_sg0_hp3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":590,"key":"x.battery_power_590","label":"Battery power","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"sources":["evcc","openwb","solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":594,"key":"x.battery_current_2","label":"Battery Current (term 2)","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":595,"key":"x.battery_power_595","label":"Battery power","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"sources":["evcc"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":604,"key":"x.internal_ct1_power_low","label":"Internal CT1 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":605,"key":"x.internal_ct2_power_low","label":"Internal CT2 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":606,"key":"x.internal_ct3_power_low","label":"Internal CT3 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":607,"key":"x.internal_power_low","label":"Internal Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":616,"key":"x.counter_powers_l1","label":"Counter power L1","sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":617,"key":"x.counter_powers_l2","label":"Counter power L2","sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":618,"key":"x.counter_powers_l3","label":"Counter power L3","sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":619,"key":"x.external_power_low","label":"External Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":640,"key":"x.load_ups_l1_power_low","label":"Load UPS L1 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":641,"key":"x.load_ups_l2_power_low","label":"Load UPS L2 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":642,"key":"x.load_ups_l3_power_low","label":"Load UPS L3 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":664,"key":"x.generator_l1_power_low","label":"Generator L1 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":665,"key":"x.generator_l2_power_low","label":"Generator L2 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":666,"key":"x.generator_l3_power_low","label":"Generator L3 Power (low word)","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":668,"key":"x.generator_l1_power_high","label":"Generator L1 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":669,"key":"x.generator_l2_power_high","label":"Generator L2 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":670,"key":"x.generator_l3_power_high","label":"Generator L3 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":672,"key":"x.pv_power_1","label":"PV power (part 1)","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"sources":["evcc","solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":673,"key":"x.pv_power_2","label":"PV power (part 2)","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"sources":["evcc","solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":674,"key":"x.pv_power_3","label":"PV power (part 3)","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"sources":["evcc","solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":675,"key":"x.pv_power_4","label":"PV power (part 4)","models":["solarman_sg0_hp3","solarman_sg0_lp3"],"sources":["evcc","solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":696,"key":"x.load_ups_l1_power_high","label":"Load UPS L1 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":697,"key":"x.load_ups_l2_power_high","label":"Load UPS L2 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":698,"key":"x.load_ups_l3_power_high","label":"Load UPS L3 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":700,"key":"x.internal_ct1_power_high","label":"Internal CT1 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":701,"key":"x.internal_ct2_power_high","label":"Internal CT2 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":702,"key":"x.internal_ct3_power_high","label":"Internal CT3 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":703,"key":"x.internal_power_high","label":"Internal Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":705,"key":"x.external_ct1_power_high","label":"External CT1 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":706,"key":"x.external_ct2_power_high","label":"External CT2 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":707,"key":"x.external_ct3_power_high","label":"External CT3 Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":708,"key":"x.external_power_high","label":"External Power (high word)","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":10032,"key":"x.battery_1_serial_number","label":"Battery 1 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10040,"key":"x.battery_1_voltage","label":"Battery 1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10041,"key":"x.battery_1_current","label":"Battery 1 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10042,"key":"x.battery_1_temperature","label":"Battery 1 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10043,"key":"x.battery_1_max_cell_temperature","label":"Battery 1 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10044,"key":"x.battery_1_min_cell_temperature","label":"Battery 1 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10045,"key":"x.battery_1_mos_temperature","label":"Battery 1 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10047,"key":"x.battery_1","label":"Battery 1","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10048,"key":"x.battery_1_soh","label":"Battery 1 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10050,"key":"x.battery_1_capacity","label":"Battery 1 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10054,"key":"x.battery_1_max_cell_voltage","label":"Battery 1 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10055,"key":"x.battery_1_min_cell_voltage","label":"Battery 1 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10056,"key":"x.battery_1_cycles","label":"Battery 1 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10057,"key":"x.battery_1_mos","label":"Battery 1 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10058,"key":"x.battery_1_alarm","label":"Battery 1 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10060,"key":"x.battery_1_fault","label":"Battery 1 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10062,"key":"x.battery_1_software_version","label":"Battery 1 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10063,"key":"x.battery_1_hardware_version","label":"Battery 1 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10070,"key":"x.battery_2_serial_number","label":"Battery 2 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10078,"key":"x.battery_2_voltage","label":"Battery 2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10079,"key":"x.battery_2_current","label":"Battery 2 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10080,"key":"x.battery_2_temperature","label":"Battery 2 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10081,"key":"x.battery_2_max_cell_temperature","label":"Battery 2 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10082,"key":"x.battery_2_min_cell_temperature","label":"Battery 2 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10083,"key":"x.battery_2_mos_temperature","label":"Battery 2 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10085,"key":"x.battery_2","label":"Battery 2","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10086,"key":"x.battery_2_soh","label":"Battery 2 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10088,"key":"x.battery_2_capacity","label":"Battery 2 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10092,"key":"x.battery_2_max_cell_voltage","label":"Battery 2 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10093,"key":"x.battery_2_min_cell_voltage","label":"Battery 2 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10094,"key":"x.battery_2_cycles","label":"Battery 2 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10095,"key":"x.battery_2_mos","label":"Battery 2 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10096,"key":"x.battery_2_alarm","label":"Battery 2 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10098,"key":"x.battery_2_fault","label":"Battery 2 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10100,"key":"x.battery_2_software_version","label":"Battery 2 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10101,"key":"x.battery_2_hardware_version","label":"Battery 2 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10108,"key":"x.battery_3_serial_number","label":"Battery 3 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10116,"key":"x.battery_3_voltage","label":"Battery 3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10117,"key":"x.battery_3_current","label":"Battery 3 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10118,"key":"x.battery_3_temperature","label":"Battery 3 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10119,"key":"x.battery_3_max_cell_temperature","label":"Battery 3 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10120,"key":"x.battery_3_min_cell_temperature","label":"Battery 3 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10121,"key":"x.battery_3_mos_temperature","label":"Battery 3 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10123,"key":"x.battery_3","label":"Battery 3","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10124,"key":"x.battery_3_soh","label":"Battery 3 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10126,"key":"x.battery_3_capacity","label":"Battery 3 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10130,"key":"x.battery_3_max_cell_voltage","label":"Battery 3 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10131,"key":"x.battery_3_min_cell_voltage","label":"Battery 3 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10132,"key":"x.battery_3_cycles","label":"Battery 3 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10133,"key":"x.battery_3_mos","label":"Battery 3 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10134,"key":"x.battery_3_alarm","label":"Battery 3 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10136,"key":"x.battery_3_fault","label":"Battery 3 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10138,"key":"x.battery_3_software_version","label":"Battery 3 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10139,"key":"x.battery_3_hardware_version","label":"Battery 3 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10146,"key":"x.battery_4_serial_number","label":"Battery 4 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10154,"key":"x.battery_4_voltage","label":"Battery 4 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10155,"key":"x.battery_4_current","label":"Battery 4 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10156,"key":"x.battery_4_temperature","label":"Battery 4 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10157,"key":"x.battery_4_max_cell_temperature","label":"Battery 4 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10158,"key":"x.battery_4_min_cell_temperature","label":"Battery 4 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10159,"key":"x.battery_4_mos_temperature","label":"Battery 4 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10161,"key":"x.battery_4","label":"Battery 4","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10162,"key":"x.battery_4_soh","label":"Battery 4 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10164,"key":"x.battery_4_capacity","label":"Battery 4 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10168,"key":"x.battery_4_max_cell_voltage","label":"Battery 4 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10169,"key":"x.battery_4_min_cell_voltage","label":"Battery 4 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10170,"key":"x.battery_4_cycles","label":"Battery 4 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10171,"key":"x.battery_4_mos","label":"Battery 4 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10172,"key":"x.battery_4_alarm","label":"Battery 4 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10174,"key":"x.battery_4_fault","label":"Battery 4 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10176,"key":"x.battery_4_software_version","label":"Battery 4 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10177,"key":"x.battery_4_hardware_version","label":"Battery 4 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10184,"key":"x.battery_5_serial_number","label":"Battery 5 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10192,"key":"x.battery_5_voltage","label":"Battery 5 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10193,"key":"x.battery_5_current","label":"Battery 5 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10194,"key":"x.battery_5_temperature","label":"Battery 5 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10195,"key":"x.battery_5_max_cell_temperature","label":"Battery 5 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10196,"key":"x.battery_5_min_cell_temperature","label":"Battery 5 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10197,"key":"x.battery_5_mos_temperature","label":"Battery 5 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10199,"key":"x.battery_5","label":"Battery 5","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10200,"key":"x.battery_5_soh","label":"Battery 5 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10202,"key":"x.battery_5_capacity","label":"Battery 5 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10206,"key":"x.battery_5_max_cell_voltage","label":"Battery 5 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10207,"key":"x.battery_5_min_cell_voltage","label":"Battery 5 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10208,"key":"x.battery_5_cycles","label":"Battery 5 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10209,"key":"x.battery_5_mos","label":"Battery 5 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10210,"key":"x.battery_5_alarm","label":"Battery 5 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10212,"key":"x.battery_5_fault","label":"Battery 5 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10214,"key":"x.battery_5_software_version","label":"Battery 5 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10215,"key":"x.battery_5_hardware_version","label":"Battery 5 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10222,"key":"x.battery_6_serial_number","label":"Battery 6 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10230,"key":"x.battery_6_voltage","label":"Battery 6 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10231,"key":"x.battery_6_current","label":"Battery 6 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10232,"key":"x.battery_6_temperature","label":"Battery 6 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10233,"key":"x.battery_6_max_cell_temperature","label":"Battery 6 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10234,"key":"x.battery_6_min_cell_temperature","label":"Battery 6 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10235,"key":"x.battery_6_mos_temperature","label":"Battery 6 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10237,"key":"x.battery_6","label":"Battery 6","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10238,"key":"x.battery_6_soh","label":"Battery 6 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10240,"key":"x.battery_6_capacity","label":"Battery 6 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10244,"key":"x.battery_6_max_cell_voltage","label":"Battery 6 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10245,"key":"x.battery_6_min_cell_voltage","label":"Battery 6 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10246,"key":"x.battery_6_cycles","label":"Battery 6 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10247,"key":"x.battery_6_mos","label":"Battery 6 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10248,"key":"x.battery_6_alarm","label":"Battery 6 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10250,"key":"x.battery_6_fault","label":"Battery 6 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10252,"key":"x.battery_6_software_version","label":"Battery 6 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10253,"key":"x.battery_6_hardware_version","label":"Battery 6 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10260,"key":"x.battery_7_serial_number","label":"Battery 7 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10268,"key":"x.battery_7_voltage","label":"Battery 7 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10269,"key":"x.battery_7_current","label":"Battery 7 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10270,"key":"x.battery_7_temperature","label":"Battery 7 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10271,"key":"x.battery_7_max_cell_temperature","label":"Battery 7 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10272,"key":"x.battery_7_min_cell_temperature","label":"Battery 7 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10273,"key":"x.battery_7_mos_temperature","label":"Battery 7 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10275,"key":"x.battery_7","label":"Battery 7","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10276,"key":"x.battery_7_soh","label":"Battery 7 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10278,"key":"x.battery_7_capacity","label":"Battery 7 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10282,"key":"x.battery_7_max_cell_voltage","label":"Battery 7 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10283,"key":"x.battery_7_min_cell_voltage","label":"Battery 7 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10284,"key":"x.battery_7_cycles","label":"Battery 7 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10285,"key":"x.battery_7_mos","label":"Battery 7 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10286,"key":"x.battery_7_alarm","label":"Battery 7 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10288,"key":"x.battery_7_fault","label":"Battery 7 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10290,"key":"x.battery_7_software_version","label":"Battery 7 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10291,"key":"x.battery_7_hardware_version","label":"Battery 7 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10298,"key":"x.battery_8_serial_number","label":"Battery 8 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10306,"key":"x.battery_8_voltage","label":"Battery 8 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10307,"key":"x.battery_8_current","label":"Battery 8 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10308,"key":"x.battery_8_temperature","label":"Battery 8 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10309,"key":"x.battery_8_max_cell_temperature","label":"Battery 8 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10310,"key":"x.battery_8_min_cell_temperature","label":"Battery 8 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10311,"key":"x.battery_8_mos_temperature","label":"Battery 8 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10313,"key":"x.battery_8","label":"Battery 8","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10314,"key":"x.battery_8_soh","label":"Battery 8 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10316,"key":"x.battery_8_capacity","label":"Battery 8 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10320,"key":"x.battery_8_max_cell_voltage","label":"Battery 8 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10321,"key":"x.battery_8_min_cell_voltage","label":"Battery 8 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10322,"key":"x.battery_8_cycles","label":"Battery 8 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10323,"key":"x.battery_8_mos","label":"Battery 8 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10324,"key":"x.battery_8_alarm","label":"Battery 8 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10326,"key":"x.battery_8_fault","label":"Battery 8 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10328,"key":"x.battery_8_software_version","label":"Battery 8 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10329,"key":"x.battery_8_hardware_version","label":"Battery 8 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10336,"key":"x.battery_9_serial_number","label":"Battery 9 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10344,"key":"x.battery_9_voltage","label":"Battery 9 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10345,"key":"x.battery_9_current","label":"Battery 9 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10346,"key":"x.battery_9_temperature","label":"Battery 9 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10347,"key":"x.battery_9_max_cell_temperature","label":"Battery 9 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10348,"key":"x.battery_9_min_cell_temperature","label":"Battery 9 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10349,"key":"x.battery_9_mos_temperature","label":"Battery 9 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10351,"key":"x.battery_9","label":"Battery 9","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10352,"key":"x.battery_9_soh","label":"Battery 9 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10354,"key":"x.battery_9_capacity","label":"Battery 9 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10358,"key":"x.battery_9_max_cell_voltage","label":"Battery 9 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10359,"key":"x.battery_9_min_cell_voltage","label":"Battery 9 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10360,"key":"x.battery_9_cycles","label":"Battery 9 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10361,"key":"x.battery_9_mos","label":"Battery 9 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10362,"key":"x.battery_9_alarm","label":"Battery 9 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10364,"key":"x.battery_9_fault","label":"Battery 9 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10366,"key":"x.battery_9_software_version","label":"Battery 9 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10367,"key":"x.battery_9_hardware_version","label":"Battery 9 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10374,"key":"x.battery_10_serial_number","label":"Battery 10 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10382,"key":"x.battery_10_voltage","label":"Battery 10 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10383,"key":"x.battery_10_current","label":"Battery 10 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10384,"key":"x.battery_10_temperature","label":"Battery 10 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10385,"key":"x.battery_10_max_cell_temperature","label":"Battery 10 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10386,"key":"x.battery_10_min_cell_temperature","label":"Battery 10 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10387,"key":"x.battery_10_mos_temperature","label":"Battery 10 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10389,"key":"x.battery_10","label":"Battery 10","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10390,"key":"x.battery_10_soh","label":"Battery 10 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10392,"key":"x.battery_10_capacity","label":"Battery 10 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10396,"key":"x.battery_10_max_cell_voltage","label":"Battery 10 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10397,"key":"x.battery_10_min_cell_voltage","label":"Battery 10 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10398,"key":"x.battery_10_cycles","label":"Battery 10 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10399,"key":"x.battery_10_mos","label":"Battery 10 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10400,"key":"x.battery_10_alarm","label":"Battery 10 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10402,"key":"x.battery_10_fault","label":"Battery 10 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10404,"key":"x.battery_10_software_version","label":"Battery 10 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10405,"key":"x.battery_10_hardware_version","label":"Battery 10 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10412,"key":"x.battery_11_serial_number","label":"Battery 11 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10420,"key":"x.battery_11_voltage","label":"Battery 11 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10421,"key":"x.battery_11_current","label":"Battery 11 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10422,"key":"x.battery_11_temperature","label":"Battery 11 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10423,"key":"x.battery_11_max_cell_temperature","label":"Battery 11 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10424,"key":"x.battery_11_min_cell_temperature","label":"Battery 11 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10425,"key":"x.battery_11_mos_temperature","label":"Battery 11 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10427,"key":"x.battery_11","label":"Battery 11","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10428,"key":"x.battery_11_soh","label":"Battery 11 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10430,"key":"x.battery_11_capacity","label":"Battery 11 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10434,"key":"x.battery_11_max_cell_voltage","label":"Battery 11 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10435,"key":"x.battery_11_min_cell_voltage","label":"Battery 11 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10436,"key":"x.battery_11_cycles","label":"Battery 11 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10437,"key":"x.battery_11_mos","label":"Battery 11 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10438,"key":"x.battery_11_alarm","label":"Battery 11 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10440,"key":"x.battery_11_fault","label":"Battery 11 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10442,"key":"x.battery_11_software_version","label":"Battery 11 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10443,"key":"x.battery_11_hardware_version","label":"Battery 11 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10450,"key":"x.battery_12_serial_number","label":"Battery 12 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10458,"key":"x.battery_12_voltage","label":"Battery 12 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10459,"key":"x.battery_12_current","label":"Battery 12 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10460,"key":"x.battery_12_temperature","label":"Battery 12 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10461,"key":"x.battery_12_max_cell_temperature","label":"Battery 12 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10462,"key":"x.battery_12_min_cell_temperature","label":"Battery 12 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10463,"key":"x.battery_12_mos_temperature","label":"Battery 12 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10465,"key":"x.battery_12","label":"Battery 12","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10466,"key":"x.battery_12_soh","label":"Battery 12 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10468,"key":"x.battery_12_capacity","label":"Battery 12 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10472,"key":"x.battery_12_max_cell_voltage","label":"Battery 12 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10473,"key":"x.battery_12_min_cell_voltage","label":"Battery 12 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10474,"key":"x.battery_12_cycles","label":"Battery 12 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10475,"key":"x.battery_12_mos","label":"Battery 12 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10476,"key":"x.battery_12_alarm","label":"Battery 12 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10478,"key":"x.battery_12_fault","label":"Battery 12 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10480,"key":"x.battery_12_software_version","label":"Battery 12 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10481,"key":"x.battery_12_hardware_version","label":"Battery 12 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10488,"key":"x.battery_13_serial_number","label":"Battery 13 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10496,"key":"x.battery_13_voltage","label":"Battery 13 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10497,"key":"x.battery_13_current","label":"Battery 13 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10498,"key":"x.battery_13_temperature","label":"Battery 13 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10499,"key":"x.battery_13_max_cell_temperature","label":"Battery 13 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10500,"key":"x.battery_13_min_cell_temperature","label":"Battery 13 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10501,"key":"x.battery_13_mos_temperature","label":"Battery 13 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10503,"key":"x.battery_13","label":"Battery 13","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10504,"key":"x.battery_13_soh","label":"Battery 13 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10506,"key":"x.battery_13_capacity","label":"Battery 13 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10510,"key":"x.battery_13_max_cell_voltage","label":"Battery 13 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10511,"key":"x.battery_13_min_cell_voltage","label":"Battery 13 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10512,"key":"x.battery_13_cycles","label":"Battery 13 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10513,"key":"x.battery_13_mos","label":"Battery 13 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10514,"key":"x.battery_13_alarm","label":"Battery 13 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10516,"key":"x.battery_13_fault","label":"Battery 13 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10518,"key":"x.battery_13_software_version","label":"Battery 13 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10519,"key":"x.battery_13_hardware_version","label":"Battery 13 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10526,"key":"x.battery_14_serial_number","label":"Battery 14 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10534,"key":"x.battery_14_voltage","label":"Battery 14 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10535,"key":"x.battery_14_current","label":"Battery 14 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10536,"key":"x.battery_14_temperature","label":"Battery 14 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10537,"key":"x.battery_14_max_cell_temperature","label":"Battery 14 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10538,"key":"x.battery_14_min_cell_temperature","label":"Battery 14 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10539,"key":"x.battery_14_mos_temperature","label":"Battery 14 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10541,"key":"x.battery_14","label":"Battery 14","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10542,"key":"x.battery_14_soh","label":"Battery 14 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10544,"key":"x.battery_14_capacity","label":"Battery 14 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10548,"key":"x.battery_14_max_cell_voltage","label":"Battery 14 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10549,"key":"x.battery_14_min_cell_voltage","label":"Battery 14 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10550,"key":"x.battery_14_cycles","label":"Battery 14 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10551,"key":"x.battery_14_mos","label":"Battery 14 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10552,"key":"x.battery_14_alarm","label":"Battery 14 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10554,"key":"x.battery_14_fault","label":"Battery 14 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10556,"key":"x.battery_14_software_version","label":"Battery 14 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10557,"key":"x.battery_14_hardware_version","label":"Battery 14 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10564,"key":"x.battery_15_serial_number","label":"Battery 15 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10572,"key":"x.battery_15_voltage","label":"Battery 15 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10573,"key":"x.battery_15_current","label":"Battery 15 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10574,"key":"x.battery_15_temperature","label":"Battery 15 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10575,"key":"x.battery_15_max_cell_temperature","label":"Battery 15 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10576,"key":"x.battery_15_min_cell_temperature","label":"Battery 15 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10577,"key":"x.battery_15_mos_temperature","label":"Battery 15 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10579,"key":"x.battery_15","label":"Battery 15","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10580,"key":"x.battery_15_soh","label":"Battery 15 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10582,"key":"x.battery_15_capacity","label":"Battery 15 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10586,"key":"x.battery_15_max_cell_voltage","label":"Battery 15 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10587,"key":"x.battery_15_min_cell_voltage","label":"Battery 15 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10588,"key":"x.battery_15_cycles","label":"Battery 15 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10589,"key":"x.battery_15_mos","label":"Battery 15 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10590,"key":"x.battery_15_alarm","label":"Battery 15 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10592,"key":"x.battery_15_fault","label":"Battery 15 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10594,"key":"x.battery_15_software_version","label":"Battery 15 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10595,"key":"x.battery_15_hardware_version","label":"Battery 15 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10602,"key":"x.battery_16_serial_number","label":"Battery 16 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10610,"key":"x.battery_16_voltage","label":"Battery 16 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10611,"key":"x.battery_16_current","label":"Battery 16 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10612,"key":"x.battery_16_temperature","label":"Battery 16 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10613,"key":"x.battery_16_max_cell_temperature","label":"Battery 16 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10614,"key":"x.battery_16_min_cell_temperature","label":"Battery 16 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10615,"key":"x.battery_16_mos_temperature","label":"Battery 16 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10617,"key":"x.battery_16","label":"Battery 16","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10618,"key":"x.battery_16_soh","label":"Battery 16 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10620,"key":"x.battery_16_capacity","label":"Battery 16 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10624,"key":"x.battery_16_max_cell_voltage","label":"Battery 16 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10625,"key":"x.battery_16_min_cell_voltage","label":"Battery 16 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10626,"key":"x.battery_16_cycles","label":"Battery 16 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10627,"key":"x.battery_16_mos","label":"Battery 16 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10628,"key":"x.battery_16_alarm","label":"Battery 16 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10630,"key":"x.battery_16_fault","label":"Battery 16 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10632,"key":"x.battery_16_software_version","label":"Battery 16 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10633,"key":"x.battery_16_hardware_version","label":"Battery 16 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10640,"key":"x.battery_17_serial_number","label":"Battery 17 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10648,"key":"x.battery_17_voltage","label":"Battery 17 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10649,"key":"x.battery_17_current","label":"Battery 17 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10650,"key":"x.battery_17_temperature","label":"Battery 17 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10651,"key":"x.battery_17_max_cell_temperature","label":"Battery 17 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10652,"key":"x.battery_17_min_cell_temperature","label":"Battery 17 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10653,"key":"x.battery_17_mos_temperature","label":"Battery 17 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10655,"key":"x.battery_17","label":"Battery 17","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10656,"key":"x.battery_17_soh","label":"Battery 17 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10658,"key":"x.battery_17_capacity","label":"Battery 17 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10662,"key":"x.battery_17_max_cell_voltage","label":"Battery 17 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10663,"key":"x.battery_17_min_cell_voltage","label":"Battery 17 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10664,"key":"x.battery_17_cycles","label":"Battery 17 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10665,"key":"x.battery_17_mos","label":"Battery 17 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10666,"key":"x.battery_17_alarm","label":"Battery 17 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10668,"key":"x.battery_17_fault","label":"Battery 17 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10670,"key":"x.battery_17_software_version","label":"Battery 17 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10671,"key":"x.battery_17_hardware_version","label":"Battery 17 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10678,"key":"x.battery_18_serial_number","label":"Battery 18 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10686,"key":"x.battery_18_voltage","label":"Battery 18 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10687,"key":"x.battery_18_current","label":"Battery 18 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10688,"key":"x.battery_18_temperature","label":"Battery 18 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10689,"key":"x.battery_18_max_cell_temperature","label":"Battery 18 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10690,"key":"x.battery_18_min_cell_temperature","label":"Battery 18 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10691,"key":"x.battery_18_mos_temperature","label":"Battery 18 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10693,"key":"x.battery_18","label":"Battery 18","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10694,"key":"x.battery_18_soh","label":"Battery 18 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10696,"key":"x.battery_18_capacity","label":"Battery 18 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10700,"key":"x.battery_18_max_cell_voltage","label":"Battery 18 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10701,"key":"x.battery_18_min_cell_voltage","label":"Battery 18 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10702,"key":"x.battery_18_cycles","label":"Battery 18 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10703,"key":"x.battery_18_mos","label":"Battery 18 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10704,"key":"x.battery_18_alarm","label":"Battery 18 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10706,"key":"x.battery_18_fault","label":"Battery 18 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10708,"key":"x.battery_18_software_version","label":"Battery 18 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10709,"key":"x.battery_18_hardware_version","label":"Battery 18 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10716,"key":"x.battery_19_serial_number","label":"Battery 19 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10724,"key":"x.battery_19_voltage","label":"Battery 19 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10725,"key":"x.battery_19_current","label":"Battery 19 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10726,"key":"x.battery_19_temperature","label":"Battery 19 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10727,"key":"x.battery_19_max_cell_temperature","label":"Battery 19 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10728,"key":"x.battery_19_min_cell_temperature","label":"Battery 19 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10729,"key":"x.battery_19_mos_temperature","label":"Battery 19 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10731,"key":"x.battery_19","label":"Battery 19","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10732,"key":"x.battery_19_soh","label":"Battery 19 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10734,"key":"x.battery_19_capacity","label":"Battery 19 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10738,"key":"x.battery_19_max_cell_voltage","label":"Battery 19 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10739,"key":"x.battery_19_min_cell_voltage","label":"Battery 19 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10740,"key":"x.battery_19_cycles","label":"Battery 19 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10741,"key":"x.battery_19_mos","label":"Battery 19 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10742,"key":"x.battery_19_alarm","label":"Battery 19 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10744,"key":"x.battery_19_fault","label":"Battery 19 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10746,"key":"x.battery_19_software_version","label":"Battery 19 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10747,"key":"x.battery_19_hardware_version","label":"Battery 19 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10754,"key":"x.battery_20_serial_number","label":"Battery 20 Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":10762,"key":"x.battery_20_voltage","label":"Battery 20 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10763,"key":"x.battery_20_current","label":"Battery 20 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":10764,"key":"x.battery_20_temperature","label":"Battery 20 Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10765,"key":"x.battery_20_max_cell_temperature","label":"Battery 20 Max Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10766,"key":"x.battery_20_min_cell_temperature","label":"Battery 20 Min Cell Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10767,"key":"x.battery_20_mos_temperature","label":"Battery 20 MOS Temperature","offset":-100,"scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10769,"key":"x.battery_20","label":"Battery 20","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10770,"key":"x.battery_20_soh","label":"Battery 20 SOH","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10772,"key":"x.battery_20_capacity","label":"Battery 20 Capacity","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":10776,"key":"x.battery_20_max_cell_voltage","label":"Battery 20 Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10777,"key":"x.battery_20_min_cell_voltage","label":"Battery 20 Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":10778,"key":"x.battery_20_cycles","label":"Battery 20 Cycles","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10779,"key":"x.battery_20_mos","label":"Battery 20 MOS","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10780,"key":"x.battery_20_alarm","label":"Battery 20 Alarm","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10782,"key":"x.battery_20_fault","label":"Battery 20 Fault","sources":["solarman"],"table":"holding","type":"u32","verified":false},{"address":10784,"key":"x.battery_20_software_version","label":"Battery 20 Software Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":10785,"key":"x.battery_20_hardware_version","label":"Battery 20 Hardware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Fault (run state 4)","when":{"equals":4,"key":"state"}},{"kind":"warning","text":"W02 Fan warning","when":{"bit":1,"key":"x.alarm_word_1"}},{"kind":"warning","text":"W03 Grid phase wrong","when":{"bit":2,"key":"x.alarm_word_1"}},{"kind":"warning","text":"W04 Meter communication failure","when":{"bit":3,"key":"x.alarm_word_1"}},{"kind":"warning","text":"Lithium battery lost (warning word 2 bit 14)","when":{"bit":14,"key":"x.alarm_word_2"}},{"kind":"warning","text":"Parallel communication quality (warning word 2 bit 15)","when":{"bit":15,"key":"x.alarm_word_2"}},{"kind":"fault","text":"F07 DC/DC soft start fault","when":{"bit":6,"key":"x.fault_word_1"}},{"kind":"fault","text":"F10 Auxiliary power supply failure","when":{"bit":9,"key":"x.fault_word_1"}},{"kind":"fault","text":"F13 Working mode changed","when":{"bit":12,"key":"x.fault_word_1"}},{"kind":"fault","text":"F18 AC overcurrent (hardware)","when":{"bit":1,"key":"x.fault_word_2"}},{"kind":"fault","text":"F20 DC overcurrent (hardware)","when":{"bit":3,"key":"x.fault_word_2"}},{"kind":"fault","text":"F22 Emergency stop (inverter locked)","when":{"bit":5,"key":"x.fault_word_2"}},{"kind":"fault","text":"F23 AC leakage current transient overcurrent","when":{"bit":6,"key":"x.fault_word_2"}},{"kind":"fault","text":"F24 DC insulation impedance failure","when":{"bit":7,"key":"x.fault_word_2"}},{"kind":"fault","text":"F26 DC bus unbalanced","when":{"bit":9,"key":"x.fault_word_2"}},{"kind":"fault","text":"F29 Parallel CAN bus fault","when":{"bit":12,"key":"x.fault_word_2"}},{"kind":"mains_lost","text":"F35 No AC grid","when":{"bit":2,"key":"x.fault_word_3"}},{"kind":"fault","text":"F41 Parallel system stop","when":{"bit":8,"key":"x.fault_word_3"}},{"kind":"fault","text":"F42 AC line voltage low","when":{"bit":9,"key":"x.fault_word_3"}},{"kind":"fault","text":"F46 Backup battery fault","when":{"bit":13,"key":"x.fault_word_3"}},{"kind":"fault","text":"F47 AC over frequency","when":{"bit":14,"key":"x.fault_word_3"}},{"kind":"fault","text":"F48 AC under frequency","when":{"bit":15,"key":"x.fault_word_3"}},{"kind":"fault","text":"F49 Backup battery fault","when":{"bit":0,"key":"x.fault_word_4"}},{"kind":"fault","text":"F56 DC bus voltage low","when":{"bit":7,"key":"x.fault_word_4"}},{"kind":"fault","text":"F58 BMS communication fault","when":{"bit":9,"key":"x.fault_word_4"}},{"kind":"fault","text":"F62 DRM detection","when":{"bit":13,"key":"x.fault_word_4"}},{"kind":"fault","text":"F63 Arc fault","when":{"bit":14,"key":"x.fault_word_4"}},{"kind":"fault","text":"F64 Heat sink temperature too high","when":{"bit":15,"key":"x.fault_word_4"}}],"sources":[{"title":"Deye MODBUS RTU three-phase storage communication protocol (MODBUS RTU三相储能通信规约), revised edition (修改版)"},{"title":"Deye MODBUS RTU three-phase storage communication protocol (MODBUS RTU三相储能通信规约)"},{"title":"Deye MODBUS RTU three-phase storage communication protocol"},{"title":"Deye MODBUS RTU three-phase storage communication protocol"},{"title":"Deye MODBUS RTU three-phase storage communication protocol, SG01-HP3 edition"},{"title":"Deye MODBUS RTU three-phase storage communication protocol"},{"title":"MODBUS RTU DEYE (three-phase storage communication protocol)"},{"title":"Deye MODBUS RTU three-phase storage communication protocol (Modbus.Deye-2)"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
