{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"bms_charge_status":{"0":"Idle","1":"Discharging","2":"Charging"},"bms_status":{"0":"Normal","1":"Charge forbidden","2":"Discharge forbidden","3":"Standby","4":"Shutdown"},"closed_open":{"0":"Closed","1":"Open"},"cooling_alarm_level":{"0":"No alarm","1":"Critical","2":"Medium","3":"Normal"},"cooling_mode":{"0":"Stop","1":"Internal circulation","2":"Cooling","3":"Heating","4":"Full auto"},"g100_abnormal":{"0":"Normal","1":"Backflow","2":"Overload"},"g100_lock":{"0":"Normal","1":"Locked","2":"AD lock"},"grid_mode_setting":{"0":"Off-grid","1":"On-grid"},"grid_status":{"0":"Grid-tied","1":"Off-grid"},"normal_abnormal":{"0":"Normal","1":"Abnormal"},"normal_alarm":{"0":"Normal","1":"Alarm"},"normal_fault":{"0":"Normal","1":"Fault"},"normal_trigger":{"0":"Normal","1":"Triggered"},"normal_valid":{"0":"No","1":"Yes"},"off_on":{"0":"Off","1":"On"},"online":{"0":"Offline","1":"Online"},"open_closed":{"0":"Open","1":"Closed"},"pcs_charge_status":{"0":"Idle","1":"Charging","2":"Discharging"},"pcs_state":{"0":"Stop","1":"Starting","257":"Running","3":"Starting","32":"Fault","5":"Standby","64":"Fault","8256":"Fault","9":"Running"},"precharge_stage":{"0":"Waiting to start","1":"Pre-charging","2":"Pre-charging","3":"Pre-charge success","4":"Pre-charge failure"},"protection":{"0":"Not active","1":"Active"},"strategy_mode":{"0":"Peak load shifting","1":"Transformer capacity expansion","3":"Photovoltaic absorption","4":"Emergency backup power"},"working_mode":{"0":"Manual","1":"Strategy"}},"id":"dunext-powerhill","identify":{"checks":[{"address":30001,"in":[0,1],"table":"input","type":"s32","unit_id":1},{"address":30049,"in":[0,1,3,5,9,32,64,257,8256],"table":"input","type":"s32","unit_id":2}]},"kind":"battery","manufacturer":"DuNext","modbusspec":0,"name":"PowerHill 261 kWh battery storage cabinet (EMS master station)","points":[{"address":30001,"enum":"online","key":"x.ems_online","label":"Online","table":"input","type":"s32"},{"address":30003,"enum":"normal_abnormal","key":"x.system_status","label":"System operating status","table":"input","type":"s32"},{"address":30005,"key":"x.system_active_power","label":"Total active power","scale":0.1,"table":"input","type":"s32","unit":"kW","verified":false},{"address":30007,"key":"x.system_reactive_power","label":"Total reactive power","scale":0.1,"table":"input","type":"s32","unit":"kvar"},{"address":30009,"key":"x.maximum_demand","label":"Maximum demand","table":"input","type":"s32","unit":"kW"},{"address":30011,"key":"x.rated_power","label":"Rated power","poll":"slow","table":"input","type":"s32","unit":"kW"},{"address":30013,"key":"x.rated_capacity","label":"Rated capacity","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":30015,"enum":"protection","key":"x.charge_forbidden","label":"Charge forbidden protection","table":"input","type":"s32"},{"address":30017,"enum":"protection","key":"x.discharge_forbidden","label":"Discharge forbidden protection","table":"input","type":"s32"},{"address":30019,"key":"x.system_status_word","label":"System operation status word","table":"input","type":"s32"},{"address":30021,"key":"x.total_positive_energy","label":"Total positive energy","poll":"slow","table":"input","type":"f32","unit":"kWh","verified":false},{"address":30023,"key":"x.total_negative_energy","label":"Total negative energy","poll":"slow","table":"input","type":"f32","unit":"kWh","verified":false},{"address":30025,"key":"x.power_reduction","label":"Power reduction percentage","table":"input","type":"s32","unit":"%"},{"address":30027,"enum":"g100_lock","key":"x.g100_lock_state","label":"G100 lock state","table":"input","type":"s32"},{"address":30029,"enum":"g100_abnormal","key":"x.g100_abnormal_state","label":"G100 abnormal state","table":"input","type":"s32"},{"address":30001,"enum":"online","key":"x.pcs_online","label":"Online","table":"input","type":"s32","unit_id":2},{"address":30003,"key":"l1_voltage","label":"Output A phase voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30005,"key":"l2_voltage","label":"Output B phase voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30007,"key":"l3_voltage","label":"Output C phase voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30009,"key":"l1_current","label":"Output A phase current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":2},{"address":30011,"key":"l2_current","label":"Output B phase current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":2},{"address":30013,"key":"l3_current","label":"Output C phase current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":2},{"address":30015,"key":"x.ac_active_power","label":"AC output total active power","scale":100,"table":"input","type":"s32","unit":"W","unit_id":2,"verified":false},{"address":30017,"key":"l1_power","label":"AC A phase active power","positive":"discharge","scale":100,"table":"input","type":"s32","unit":"W","unit_id":2,"verified":false},{"address":30019,"key":"l2_power","label":"AC B phase active power","positive":"discharge","scale":100,"table":"input","type":"s32","unit":"W","unit_id":2,"verified":false},{"address":30021,"key":"l3_power","label":"AC C phase active power","positive":"discharge","scale":100,"table":"input","type":"s32","unit":"W","unit_id":2,"verified":false},{"address":30023,"key":"reactive_power","label":"AC output total reactive power","scale":100,"table":"input","type":"s32","unit":"var","unit_id":2},{"address":30031,"key":"apparent_power","label":"AC output total apparent power","scale":100,"table":"input","type":"s32","unit":"VA","unit_id":2},{"address":30047,"key":"frequency","label":"Grid frequency","scale":0.1,"table":"input","type":"s32","unit":"Hz","unit_id":2},{"address":30049,"enum":"pcs_state","key":"state","label":"PCS operating status","table":"input","type":"s32","unit_id":2},{"address":30059,"key":"x.voltage_ab","label":"Output AB line voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30061,"key":"x.voltage_bc","label":"Output BC line voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30063,"key":"x.voltage_ca","label":"Output CA line voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30079,"key":"power_factor","label":"AC power factor","scale":0.01,"table":"input","type":"s32","unit":"","unit_id":2},{"address":30081,"key":"x.pcs_battery_voltage","label":"Battery voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30083,"key":"x.pcs_battery_current","label":"Battery current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":2,"verified":false},{"address":30085,"enum":"pcs_charge_status","key":"x.pcs_charge_status","label":"Charge/discharge status","table":"input","type":"s32","unit_id":2,"verified":false},{"address":30087,"key":"battery_power","label":"DC power","positive":"discharge","scale":100,"table":"input","type":"s32","unit":"W","unit_id":2,"verified":false},{"address":30089,"key":"x.dc_current","label":"DC total current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":2,"verified":false},{"address":30091,"key":"x.bus_voltage","label":"Total bus voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":2},{"address":30097,"enum":"normal_fault","key":"x.pcs_system_fault","label":"System fault","table":"input","type":"s32","unit_id":2},{"address":30099,"key":"temperature","label":"IGBT temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":2},{"address":30101,"key":"x.pcs_ambient_temperature","label":"Ambient temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":2},{"address":30103,"key":"x.inductor_temperature","label":"Inductor temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":2},{"address":30107,"key":"x.dsp_version_v","label":"DSP version V","poll":"slow","table":"input","type":"s32","unit_id":2},{"address":30109,"key":"x.dsp_version_b","label":"DSP version B","poll":"slow","table":"input","type":"s32","unit_id":2},{"address":30111,"key":"x.dsp_version_d","label":"DSP version D","poll":"slow","table":"input","type":"s32","unit_id":2},{"address":30119,"key":"x.dc_charge_energy","label":"DC total charge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":2},{"address":30123,"key":"x.dc_discharge_energy","label":"DC total discharge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":2},{"address":30127,"key":"x.ac_charge_energy","label":"AC total charge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":2},{"address":30129,"key":"x.ac_charge_energy_today","label":"AC daily charge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":2},{"address":30131,"key":"x.ac_discharge_energy","label":"AC total discharge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":2},{"address":30133,"key":"x.ac_discharge_energy_today","label":"AC daily discharge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":2},{"address":30139,"key":"x.hardware_fault_word_1","label":"Hardware fault word 1","table":"input","type":"s32","unit_id":2},{"address":30141,"key":"x.hardware_fault_word_2","label":"Hardware fault word 2","table":"input","type":"s32","unit_id":2},{"address":30143,"key":"x.grid_fault_word","label":"Grid fault word","table":"input","type":"s32","unit_id":2},{"address":30145,"key":"x.bus_fault_word","label":"Bus fault word","table":"input","type":"s32","unit_id":2},{"address":30147,"key":"x.ac_capacitor_fault_word","label":"AC capacitor fault word","table":"input","type":"s32","unit_id":2},{"address":30149,"key":"x.system_fault_word","label":"System fault word","table":"input","type":"s32","unit_id":2},{"address":30151,"key":"x.switch_fault_word","label":"Switch fault word","table":"input","type":"s32","unit_id":2},{"address":30153,"key":"x.other_fault_word","label":"Other fault word","table":"input","type":"s32","unit_id":2},{"address":30169,"enum":"grid_status","key":"x.grid_status","label":"Grid-tied/off-grid status","table":"input","type":"s32","unit_id":2},{"address":30001,"enum":"online","key":"x.bms_online","label":"Online","table":"input","type":"s32","unit_id":34},{"address":30003,"key":"battery_soc","label":"Display SOC","scale":0.1,"table":"input","type":"s32","unit":"%","unit_id":34},{"address":30005,"key":"battery_soh","label":"SOH","table":"input","type":"s32","unit":"%","unit_id":34},{"address":30007,"key":"battery_voltage","label":"Cluster total voltage","scale":0.1,"table":"input","type":"s32","unit":"V","unit_id":34},{"address":30009,"key":"battery_current","label":"Cluster total current","positive":"discharge","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":34,"verified":false},{"address":30011,"key":"x.max_cell_voltage","label":"Maximum single cell voltage","scale":0.001,"table":"input","type":"s32","unit":"V","unit_id":34},{"address":30013,"key":"x.max_cell_voltage_number","label":"Maximum single cell voltage number","table":"input","type":"s32","unit_id":34},{"address":30015,"key":"x.min_cell_voltage","label":"Minimum single cell voltage","scale":0.001,"table":"input","type":"s32","unit":"V","unit_id":34},{"address":30017,"key":"x.min_cell_voltage_number","label":"Minimum single cell voltage number","table":"input","type":"s32","unit_id":34},{"address":30019,"key":"x.max_cell_temperature","label":"Maximum battery temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":34},{"address":30021,"key":"x.max_cell_temperature_number","label":"Maximum battery temperature number","table":"input","type":"s32","unit_id":34},{"address":30023,"key":"x.min_cell_temperature","label":"Minimum battery temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":34},{"address":30025,"key":"x.min_cell_temperature_number","label":"Minimum battery temperature number","table":"input","type":"s32","unit_id":34},{"address":30027,"enum":"bms_status","key":"x.bms_status","label":"System status","table":"input","type":"s32","unit_id":34},{"address":30031,"key":"x.insulation_positive","label":"Positive terminal insulation resistance","table":"input","type":"s32","unit":"kΩ","unit_id":34},{"address":30033,"key":"x.insulation_negative","label":"Negative terminal insulation resistance","table":"input","type":"s32","unit":"kΩ","unit_id":34},{"address":30047,"enum":"precharge_stage","key":"x.precharge_stage","label":"Pre-power-on stage","table":"input","type":"s32","unit_id":34},{"address":30051,"enum":"bms_charge_status","key":"x.bms_charge_status","label":"Charge/discharge status","table":"input","type":"s32","unit_id":34},{"address":30053,"enum":"normal_valid","key":"x.fully_charged","label":"Fully charged","table":"input","type":"s32","unit_id":34},{"address":30055,"enum":"normal_valid","key":"x.fully_discharged","label":"Fully discharged","table":"input","type":"s32","unit_id":34},{"address":30057,"enum":"open_closed","key":"x.positive_contactor","label":"Positive contactor status","table":"input","type":"s32","unit_id":34},{"address":30059,"enum":"open_closed","key":"x.precharge_contactor","label":"Pre-charge contactor status","table":"input","type":"s32","unit_id":34},{"address":30061,"enum":"open_closed","key":"x.negative_contactor","label":"Negative contactor status","table":"input","type":"s32","unit_id":34},{"address":30063,"enum":"open_closed","key":"x.isolation_switch","label":"Isolation switch feedback status","table":"input","type":"s32","unit_id":34},{"address":30071,"key":"x.severe_alarm_word","label":"Severe alarm status word","table":"input","type":"s32","unit_id":34},{"address":30073,"key":"x.alarm_word","label":"Alarm status word","table":"input","type":"s32","unit_id":34},{"address":30075,"key":"x.warning_word","label":"Warning status word","table":"input","type":"s32","unit_id":34},{"address":30077,"key":"x.severe_alarm_word_2","label":"Severe alarm 2 status word","table":"input","type":"s32","unit_id":34},{"address":30079,"key":"x.alarm_word_2","label":"Alarm 2 status word","table":"input","type":"s32","unit_id":34},{"address":30081,"key":"x.warning_word_2","label":"Warning 2 status word","table":"input","type":"s32","unit_id":34},{"address":30091,"key":"x.bms_software_main_version","label":"Main control software main version number","poll":"slow","table":"input","type":"s32","unit_id":34},{"address":30093,"key":"x.bms_software_sub_version","label":"Main control software sub version number","poll":"slow","table":"input","type":"s32","unit_id":34},{"address":30095,"key":"x.bms_software_revision","label":"Main control software revision version number","poll":"slow","table":"input","type":"s32","unit_id":34},{"address":30109,"key":"x.cell_voltage_difference","label":"Voltage difference between max/min cells","table":"input","type":"s32","unit":"mV","unit_id":34},{"address":30111,"key":"x.average_cell_voltage","label":"Average single cell voltage","scale":0.001,"table":"input","type":"s32","unit":"V","unit_id":34},{"address":30121,"key":"battery_temperature","label":"Average temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":34},{"address":30127,"key":"x.max_charge_current","label":"Maximum acceptable charge current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":34},{"address":30129,"key":"x.max_discharge_current","label":"Maximum acceptable discharge current","scale":0.1,"table":"input","type":"s32","unit":"A","unit_id":34},{"address":30141,"key":"x.internal_soc","label":"Internal cluster SOC","scale":0.1,"table":"input","type":"s32","unit":"%","unit_id":34},{"address":30155,"key":"x.insulation_resistance","label":"Insulation resistance","table":"input","type":"s32","unit":"kΩ","unit_id":34},{"address":30159,"key":"x.hv_box_max_temperature","label":"High-voltage box maximum temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":34},{"address":30171,"key":"x.monthly_charge_energy","label":"Monthly cumulative charge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":34},{"address":30173,"key":"x.monthly_discharge_energy","label":"Monthly cumulative discharge energy","poll":"slow","table":"input","type":"s32","unit":"kWh","unit_id":34},{"address":30001,"enum":"online","key":"x.cooling_online","label":"Online","table":"input","type":"s32","unit_id":170},{"address":30003,"enum":"cooling_mode","key":"x.cooling_mode","label":"Current system mode","table":"input","type":"s32","unit_id":170},{"address":30005,"invalid":[32767],"key":"x.coolant_inlet_temperature","label":"Coolant inlet temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":170},{"address":30007,"invalid":[32767],"key":"x.coolant_outlet_temperature","label":"Coolant outlet temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":170},{"address":30017,"invalid":[32767],"key":"x.cooling_ambient_temperature","label":"Ambient temperature","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":170},{"address":30019,"key":"x.coolant_inlet_pressure","label":"Coolant inlet pressure","scale":0.01,"table":"input","type":"s32","unit":"bar","unit_id":170,"verified":false},{"address":30021,"key":"x.coolant_outlet_pressure","label":"Coolant outlet pressure","scale":0.01,"table":"input","type":"s32","unit":"bar","unit_id":170,"verified":false},{"address":30023,"enum":"cooling_alarm_level","key":"x.cooling_alarm_level","label":"Current highest alarm level","table":"input","type":"s32","unit_id":170},{"address":30027,"enum":"off_on","key":"x.pump_status","label":"Pump status","table":"input","type":"s32","unit_id":170},{"address":30031,"enum":"off_on","key":"x.compressor_status","label":"Compressor status","table":"input","type":"s32","unit_id":170},{"address":30035,"key":"x.cooling_software_version","label":"Software version","poll":"slow","table":"input","type":"s32","unit_id":170},{"address":30037,"key":"x.compressor_runtime","label":"Compressor total runtime","poll":"slow","table":"input","type":"s32","unit":"h","unit_id":170},{"address":30501,"enum":"online","key":"x.dehumidifier_online","label":"Dehumidifier online","table":"input","type":"s32","unit_id":172},{"address":30521,"key":"x.cabinet_temperature","label":"Internal temperature value","scale":0.1,"table":"input","type":"s32","unit":"°C","unit_id":172},{"address":30525,"key":"x.cabinet_humidity","label":"Ambient humidity value","scale":0.1,"table":"input","type":"s32","unit":"%","unit_id":172},{"address":30001,"enum":"online","key":"x.dido_online","label":"DI/DO online","table":"input","type":"s32","unit_id":172},{"address":30003,"enum":"normal_alarm","key":"x.smoke_alarm","label":"Smoke alarm","table":"input","type":"s32","unit_id":172},{"address":30005,"enum":"normal_alarm","key":"x.temperature_alarm","label":"Temp alarm","table":"input","type":"s32","unit_id":172},{"address":30011,"enum":"closed_open","key":"x.door","label":"Door access","table":"input","type":"s32","unit_id":172},{"address":30013,"enum":"normal_alarm","key":"x.epo","label":"EPO","table":"input","type":"s32","unit_id":172},{"address":30015,"enum":"closed_open","key":"x.ac_breaker","label":"QF1 AC breaker status","table":"input","type":"s32","unit_id":172},{"address":30017,"enum":"normal_alarm","key":"x.ac_spd_fault","label":"AC SPD fault","table":"input","type":"s32","unit_id":172},{"address":30019,"enum":"normal_alarm","key":"x.water_leakage","label":"Water leakage","table":"input","type":"s32","unit_id":172},{"address":30021,"enum":"normal_alarm","key":"x.external_fire_alarm","label":"External fire alarm","table":"input","type":"s32","unit_id":172},{"address":30035,"enum":"normal_trigger","key":"x.ems_epo","label":"EMS EPO","table":"input","type":"s32","unit_id":172},{"address":30037,"enum":"normal_trigger","key":"x.fire_alarm","label":"Fire alarm","table":"input","type":"s32","unit_id":172},{"address":10001,"key":"x.ems_pcs_meter_malfunction","label":"PCS-meter malfunction","table":"discrete","type":"bool","unit_id":1},{"address":10002,"key":"x.ems_dynamic_environment_protection","label":"Dynamic environment protection","table":"discrete","type":"bool","unit_id":1},{"address":10003,"key":"x.ems_main_fire_system","label":"Main fire system","table":"discrete","type":"bool","unit_id":1},{"address":10004,"key":"x.ems_external_fire_system","label":"External fire system","table":"discrete","type":"bool","unit_id":1},{"address":10005,"key":"x.ems_local_fire_system","label":"Local fire system","table":"discrete","type":"bool","unit_id":1},{"address":10006,"key":"x.ems_custom_shutdown_4","label":"Custom Shutdown 4","table":"discrete","type":"bool","unit_id":1},{"address":10007,"key":"x.ems_custom_shutdown_5","label":"Custom Shutdown 5","table":"discrete","type":"bool","unit_id":1},{"address":10008,"key":"x.ems_custom_critical_alarm_1","label":"Custom critical alarm 1","table":"discrete","type":"bool","unit_id":1},{"address":10009,"key":"x.ems_custom_critical_alarm_2","label":"Custom critical alarm 2","table":"discrete","type":"bool","unit_id":1},{"address":10010,"key":"x.ems_custom_critical_alarm_3","label":"Custom critical alarm 3","table":"discrete","type":"bool","unit_id":1},{"address":10011,"key":"x.ems_custom_critical_alarm_4","label":"Custom critical alarm 4","table":"discrete","type":"bool","unit_id":1},{"address":10012,"key":"x.ems_custom_critical_alarm_5","label":"Custom critical alarm 5","table":"discrete","type":"bool","unit_id":1},{"address":10013,"key":"x.ems_di_trigger_hold_signal","label":"DI trigger hold signal","table":"discrete","type":"bool","unit_id":1},{"address":10014,"key":"x.ems_dod_protection","label":"DOD protection","table":"discrete","type":"bool","unit_id":1},{"address":10001,"key":"x.pcs_epo_fault","label":"EPO fault","table":"discrete","type":"bool","unit_id":2},{"address":10002,"key":"x.pcs_igbt_ocp_fault","label":"IGBT OCP fault","table":"discrete","type":"bool","unit_id":2},{"address":10003,"key":"x.pcs_bus_hardware_overvoltage_fault","label":"Bus hardware overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10004,"key":"x.pcs_power_module_cycle_current_limit_fault","label":"Power module cycle current limit fault","table":"discrete","type":"bool","unit_id":2},{"address":10005,"key":"x.pcs_balance_module_hardware_overcurrent_fault","label":"Balance module hardware overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10006,"key":"x.pcs_24v_power_fault","label":"24V power fault","table":"discrete","type":"bool","unit_id":2},{"address":10007,"key":"x.pcs_fan_fault","label":"Fan fault","table":"discrete","type":"bool","unit_id":2},{"address":10008,"key":"x.pcs_connection_fault","label":"Connection fault","table":"discrete","type":"bool","unit_id":2},{"address":10009,"key":"x.pcs_external_input_dry_contact_3_fault","label":"External input dry contact 3 fault","table":"discrete","type":"bool","unit_id":2},{"address":10010,"key":"x.pcs_inductor_overtemperature_fault_flag","label":"Inductor overtemperature fault flag","table":"discrete","type":"bool","unit_id":2},{"address":10011,"key":"x.pcs_power_module_overtemperature_fault","label":"Power module overtemperature fault","table":"discrete","type":"bool","unit_id":2},{"address":10012,"key":"x.pcs_balance_module_overtemperature_fault","label":"Balance module overtemperature fault","table":"discrete","type":"bool","unit_id":2},{"address":10013,"key":"x.pcs_15v_power_fault","label":"15V power fault","table":"discrete","type":"bool","unit_id":2},{"address":10014,"key":"x.pcs_system_fire_alarm_fault","label":"System fire alarm fault","table":"discrete","type":"bool","unit_id":2},{"address":10015,"key":"x.pcs_external_input_dry_contact_1_fault","label":"External input dry contact 1 fault","table":"discrete","type":"bool","unit_id":2},{"address":10016,"key":"x.pcs_external_input_dry_contact_2_fault","label":"External input dry contact 2 fault","table":"discrete","type":"bool","unit_id":2},{"address":10017,"key":"x.pcs_ambient_temp_overtemperature_fault","label":"Ambient temp overtemperature fault","table":"discrete","type":"bool","unit_id":2},{"address":10018,"key":"x.pcs_dry_contact_overtemperature_fault","label":"Dry contact overtemperature fault","table":"discrete","type":"bool","unit_id":2},{"address":10019,"key":"x.pcs_grid_a_phase_overvoltage_fault","label":"Grid A phase overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10020,"key":"x.pcs_grid_b_phase_overvoltage_fault","label":"Grid B phase overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10021,"key":"x.pcs_grid_c_phase_overvoltage_fault","label":"Grid C phase overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10022,"key":"x.pcs_grid_a_phase_undervoltage_fault","label":"Grid A phase undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10023,"key":"x.pcs_grid_b_phase_undervoltage_fault","label":"Grid B phase undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10024,"key":"x.pcs_grid_c_phase_undervoltage_fault","label":"Grid C phase undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10025,"key":"x.pcs_grid_overfrequency_fault","label":"Grid overfrequency fault","table":"discrete","type":"bool","unit_id":2},{"address":10026,"key":"x.pcs_grid_underfrequency_fault","label":"Grid underfrequency fault","table":"discrete","type":"bool","unit_id":2},{"address":10027,"key":"x.pcs_grid_phase_sequence_error_fault","label":"Grid phase sequence error fault","table":"discrete","type":"bool","unit_id":2},{"address":10028,"key":"x.pcs_a_phase_software_overcurrent_fault","label":"A phase software overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10029,"key":"x.pcs_b_phase_software_overcurrent_fault","label":"B phase software overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10030,"key":"x.pcs_c_phase_software_overcurrent_fault","label":"C phase software overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10031,"key":"x.pcs_grid_voltage_imbalance_fault","label":"Grid voltage imbalance fault","table":"discrete","type":"bool","unit_id":2},{"address":10032,"key":"x.pcs_grid_current_imbalance_fault","label":"Grid current imbalance fault","table":"discrete","type":"bool","unit_id":2},{"address":10033,"key":"x.pcs_grid_phase_loss_fault","label":"Grid phase loss fault","table":"discrete","type":"bool","unit_id":2},{"address":10034,"key":"x.pcs_n_line_overcurrent_fault","label":"N line overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10035,"key":"x.pcs_precharge_bus_overvoltage_fault","label":"Precharge bus overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10036,"key":"x.pcs_precharge_bus_undervoltage_fault","label":"Precharge bus undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10037,"key":"x.pcs_running_bus_overvoltage_fault","label":"Running bus overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10038,"key":"x.pcs_running_bus_undervoltage_fault","label":"Running bus undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10039,"key":"x.pcs_positive_negative_bus_imbalance_fault","label":"Positive/negative bus imbalance fault","table":"discrete","type":"bool","unit_id":2},{"address":10040,"key":"x.pcs_battery_undervoltage_fault","label":"Battery undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10041,"key":"x.pcs_battery_overvoltage_fault","label":"Battery overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10042,"key":"x.pcs_dc_precharge_overcurrent_fault","label":"DC precharge overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10043,"key":"x.pcs_dc_overcurrent_fault","label":"DC overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10044,"key":"x.pcs_balance_module_software_overcurrent_fault","label":"Balance module software overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10045,"key":"x.pcs_battery_reverse_connection_fault","label":"Battery reverse connection fault","table":"discrete","type":"bool","unit_id":2},{"address":10046,"key":"x.pcs_precharge_timeout_fault","label":"Precharge timeout fault","table":"discrete","type":"bool","unit_id":2},{"address":10047,"key":"x.pcs_precharge_a_phase_overcurrent_fault","label":"Precharge A phase overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10048,"key":"x.pcs_precharge_b_phase_overcurrent_fault","label":"Precharge B phase overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10049,"key":"x.pcs_precharge_c_phase_overcurrent_fault","label":"Precharge C phase overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10050,"key":"x.pcs_leakage_current_overcurrent_fault","label":"Leakage current overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10051,"key":"x.pcs_control_board_ram_fault","label":"Control board RAM fault","table":"discrete","type":"bool","unit_id":2},{"address":10052,"key":"x.pcs_control_board_eeprom_fault","label":"Control board EEPROM fault","table":"discrete","type":"bool","unit_id":2},{"address":10053,"key":"x.pcs_ad_sampling_zero_drift_fault","label":"AD sampling zero drift fault","table":"discrete","type":"bool","unit_id":2},{"address":10054,"key":"x.pcs_backend_communication_protocol_fault","label":"Backend communication protocol fault","table":"discrete","type":"bool","unit_id":2},{"address":10055,"key":"x.pcs_can_communication_protocol_fault","label":"CAN communication protocol fault","table":"discrete","type":"bool","unit_id":2},{"address":10056,"key":"x.pcs_cpld_communication_protocol_fault","label":"CPLD communication protocol fault","table":"discrete","type":"bool","unit_id":2},{"address":10057,"key":"x.pcs_datalog_data_fault","label":"DataLog data fault","table":"discrete","type":"bool","unit_id":2},{"address":10058,"key":"x.pcs_insulation_detection_fault","label":"Insulation detection fault","table":"discrete","type":"bool","unit_id":2},{"address":10059,"key":"x.pcs_software_firmware_mismatch_fault","label":"Software firmware mismatch fault","table":"discrete","type":"bool","unit_id":2},{"address":10060,"key":"x.pcs_bms_battery_system_fault","label":"BMS battery system fault","table":"discrete","type":"bool","unit_id":2},{"address":10061,"key":"x.pcs_sts_communication_fault","label":"STS communication fault","table":"discrete","type":"bool","unit_id":2},{"address":10062,"key":"x.pcs_bms_communication_fault","label":"BMS communication fault","table":"discrete","type":"bool","unit_id":2},{"address":10063,"key":"x.pcs_parallel_slave_can_comm_fault","label":"Parallel slave CAN comm fault","table":"discrete","type":"bool","unit_id":2},{"address":10064,"key":"x.pcs_ems_communication_fault","label":"EMS communication fault","table":"discrete","type":"bool","unit_id":2},{"address":10065,"key":"x.pcs_precharge_relay_close_failure","label":"Precharge relay close failure","table":"discrete","type":"bool","unit_id":2},{"address":10066,"key":"x.pcs_precharge_relay_open_failure","label":"Precharge relay open failure","table":"discrete","type":"bool","unit_id":2},{"address":10067,"key":"x.pcs_precharge_relay_close_state_error","label":"Precharge relay close state error","table":"discrete","type":"bool","unit_id":2},{"address":10068,"key":"x.pcs_precharge_relay_open_state_error","label":"Precharge relay open state error","table":"discrete","type":"bool","unit_id":2},{"address":10069,"key":"x.pcs_main_relay_close_failure","label":"Main relay close failure","table":"discrete","type":"bool","unit_id":2},{"address":10070,"key":"x.pcs_main_relay_open_failure","label":"Main relay open failure","table":"discrete","type":"bool","unit_id":2},{"address":10071,"key":"x.pcs_main_relay_close_state_error","label":"Main relay close state error","table":"discrete","type":"bool","unit_id":2},{"address":10072,"key":"x.pcs_main_relay_open_state_error","label":"Main relay open state error","table":"discrete","type":"bool","unit_id":2},{"address":10073,"key":"x.pcs_ac_main_relay_stuck_fault","label":"AC main relay stuck fault","table":"discrete","type":"bool","unit_id":2},{"address":10074,"key":"x.pcs_dc_relay_open_circuit_fault","label":"DC relay open circuit fault","table":"discrete","type":"bool","unit_id":2},{"address":10075,"key":"x.pcs_ac_main_relay_open_circuit_fault","label":"AC main relay open circuit fault","table":"discrete","type":"bool","unit_id":2},{"address":10076,"key":"x.pcs_inverter_a_phase_overvoltage_fault","label":"Inverter A phase overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10077,"key":"x.pcs_inverter_b_phase_overvoltage_fault","label":"Inverter B phase overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10078,"key":"x.pcs_inverter_c_phase_overvoltage_fault","label":"Inverter C phase overvoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10079,"key":"x.pcs_grid_islanding_fault","label":"Grid islanding fault","table":"discrete","type":"bool","unit_id":2},{"address":10080,"key":"x.pcs_system_resonance_fault","label":"System resonance fault","table":"discrete","type":"bool","unit_id":2},{"address":10081,"key":"x.pcs_software_overvoltage_overcurrent_fault","label":"Software overvoltage/overcurrent fault","table":"discrete","type":"bool","unit_id":2},{"address":10082,"key":"x.pcs_high_voltage_ride_through_timeout","label":"High voltage ride through timeout","table":"discrete","type":"bool","unit_id":2},{"address":10083,"key":"x.pcs_inverter_a_phase_undervoltage_fault","label":"Inverter A phase undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10084,"key":"x.pcs_inverter_b_phase_undervoltage_fault","label":"Inverter B phase undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10085,"key":"x.pcs_inverter_c_phase_undervoltage_fault","label":"Inverter C phase undervoltage fault","table":"discrete","type":"bool","unit_id":2},{"address":10086,"key":"x.pcs_off_grid_no_sync_signal_fault","label":"Off-grid no sync signal fault","table":"discrete","type":"bool","unit_id":2},{"address":10087,"key":"x.pcs_off_grid_output_short_circuit_fault","label":"Off-grid output short circuit fault","table":"discrete","type":"bool","unit_id":2},{"address":10088,"key":"x.pcs_low_voltage_ride_through_timeout","label":"Low voltage ride through timeout","table":"discrete","type":"bool","unit_id":2},{"address":10089,"key":"x.pcs_dc_component_over_limit_fault","label":"DC component over-limit fault","table":"discrete","type":"bool","unit_id":2},{"address":10090,"key":"x.pcs_power_mismatch_fault","label":"Power mismatch fault","table":"discrete","type":"bool","unit_id":2},{"address":10001,"key":"x.bms_excessive_total_differential_voltage","label":"Excessive total differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10002,"key":"x.bms_low_insulation_resistance","label":"Low insulation resistance","table":"discrete","type":"bool","unit_id":34},{"address":10003,"key":"x.bms_excessive_single_cell_voltage","label":"Excessive single cell voltage","table":"discrete","type":"bool","unit_id":34},{"address":10004,"key":"x.bms_excessive_single_cell_temperature","label":"Excessive single cell temperature","table":"discrete","type":"bool","unit_id":34},{"address":10005,"key":"x.bms_single_cell_voltage_update_fault","label":"Single cell voltage update fault","table":"discrete","type":"bool","unit_id":34},{"address":10006,"key":"x.bms_high_terminal_post_temperature","label":"High terminal post temperature","table":"discrete","type":"bool","unit_id":34},{"address":10007,"key":"x.bms_excessive_current","label":"Excessive current","table":"discrete","type":"bool","unit_id":34},{"address":10008,"key":"x.bms_insulation_fault","label":"Insulation fault","table":"discrete","type":"bool","unit_id":34},{"address":10009,"key":"x.bms_ntc_fault","label":"NTC fault","table":"discrete","type":"bool","unit_id":34},{"address":10010,"key":"x.bms_terminal_post_temperature_sensor_fault","label":"Terminal post temperature sensor fault","table":"discrete","type":"bool","unit_id":34},{"address":10011,"key":"x.bms_battery_temperature_sensor_fault","label":"Battery temperature sensor fault","table":"discrete","type":"bool","unit_id":34},{"address":10012,"key":"x.bms_voltage_sampling_fault","label":"Voltage sampling fault","table":"discrete","type":"bool","unit_id":34},{"address":10013,"key":"x.bms_sampling_chip_fault","label":"Sampling chip fault","table":"discrete","type":"bool","unit_id":34},{"address":10014,"key":"x.bms_current_sampling_fault","label":"Current sampling fault","table":"discrete","type":"bool","unit_id":34},{"address":10015,"key":"x.bms_low_battery_temperature","label":"Low battery temperature","table":"discrete","type":"bool","unit_id":34},{"address":10016,"key":"x.bms_excessive_charging_current","label":"Excessive charging current","table":"discrete","type":"bool","unit_id":34},{"address":10017,"key":"x.bms_bmu_self_check","label":"BMU self-check","table":"discrete","type":"bool","unit_id":34},{"address":10018,"key":"x.bms_bcu_self_check","label":"BCU self-check","table":"discrete","type":"bool","unit_id":34},{"address":10019,"key":"x.bms_fuse_fault","label":"Fuse fault","table":"discrete","type":"bool","unit_id":34},{"address":10020,"key":"x.bms_contactor_fault","label":"Contactor fault","table":"discrete","type":"bool","unit_id":34},{"address":10021,"key":"x.bms_bmu_communication_failure","label":"BMU communication failure","table":"discrete","type":"bool","unit_id":34},{"address":10022,"key":"x.bms_bau_communication_failure","label":"BAU communication failure","table":"discrete","type":"bool","unit_id":34},{"address":10023,"key":"x.bms_current_sampling_fault_2","label":"Current sampling fault","table":"discrete","type":"bool","unit_id":34},{"address":10024,"key":"x.bms_insulation_monitoring_fault","label":"Insulation monitoring fault","table":"discrete","type":"bool","unit_id":34},{"address":10025,"key":"x.bms_isolating_switch_status_fault","label":"Isolating switch status fault","table":"discrete","type":"bool","unit_id":34},{"address":10026,"key":"x.bms_ntc_fault_2","label":"NTC fault","table":"discrete","type":"bool","unit_id":34},{"address":10027,"key":"x.bms_high_voltage_box_temperature_fault","label":"High-voltage box temperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10028,"key":"x.bms_high_voltage_circuit_fault","label":"High-voltage circuit fault","table":"discrete","type":"bool","unit_id":34},{"address":10029,"key":"x.bms_functional_safety_fault","label":"Functional safety fault","table":"discrete","type":"bool","unit_id":34},{"address":10030,"key":"x.bms_pcs_communication_failure","label":"PCS communication failure","table":"discrete","type":"bool","unit_id":34},{"address":10031,"key":"x.bms_level_1_total_voltage_overvoltage_fault","label":"Level 1 total voltage overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10032,"key":"x.bms_level_1_total_voltage_undervoltage_fault","label":"Level 1 total voltage undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10033,"key":"x.bms_level_1_single_cell_overvoltage_fault","label":"Level 1 single cell overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10034,"key":"x.bms_level_1_single_cell_undervoltage_fault","label":"Level 1 single cell undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10035,"key":"x.bms_level_1_discharge_overcurrent_fault","label":"Level 1 discharge overcurrent fault","table":"discrete","type":"bool","unit_id":34},{"address":10036,"key":"x.bms_level_1_charge_overcurrent_fault","label":"Level 1 charge overcurrent fault","table":"discrete","type":"bool","unit_id":34},{"address":10037,"key":"x.bms_level_1_discharge_overtemperature_fault","label":"Level 1 discharge overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10038,"key":"x.bms_level_1_discharge_undertemperature_fault","label":"Level 1 discharge undertemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10039,"key":"x.bms_level_1_charge_overtemperature_fault","label":"Level 1 charge overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10040,"key":"x.bms_level_1_charge_undertemperature_fault","label":"Level 1 charge undertemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10041,"key":"x.bms_level_1_low_insulation_resistance_fault","label":"Level 1 low insulation resistance fault","table":"discrete","type":"bool","unit_id":34},{"address":10042,"key":"x.bms_level_1_terminal_post_overtemperature_fault","label":"Level 1 terminal post overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10043,"key":"x.bms_level_1_high_voltage_box_overtemperature_fault","label":"Level 1 high-voltage box overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10044,"key":"x.bms_level_1_single_cell_voltage_imbalance","label":"Level 1 single cell voltage imbalance","table":"discrete","type":"bool","unit_id":34},{"address":10045,"key":"x.bms_level_1_single_cell_temperature_imbalance","label":"Level 1 single cell temperature imbalance","table":"discrete","type":"bool","unit_id":34},{"address":10046,"key":"x.bms_level_2_total_voltage_overvoltage_fault","label":"Level 2 total voltage overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10047,"key":"x.bms_level_2_total_voltage_undervoltage_fault","label":"Level 2 total voltage undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10048,"key":"x.bms_level_2_single_cell_overvoltage_fault","label":"Level 2 single cell overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10049,"key":"x.bms_level_2_single_cell_undervoltage_fault","label":"Level 2 single cell undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10050,"key":"x.bms_level_2_discharge_overcurrent_fault","label":"Level 2 discharge overcurrent fault","table":"discrete","type":"bool","unit_id":34},{"address":10051,"key":"x.bms_level_2_charge_overcurrent_fault","label":"Level 2 charge overcurrent fault","table":"discrete","type":"bool","unit_id":34},{"address":10052,"key":"x.bms_level_2_discharge_overtemperature_fault","label":"Level 2 discharge overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10053,"key":"x.bms_level_2_discharge_undertemperature_fault","label":"Level 2 discharge undertemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10054,"key":"x.bms_level_2_charge_overtemperature_fault","label":"Level 2 charge overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10055,"key":"x.bms_level_2_charge_undertemperature_fault","label":"Level 2 charge undertemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10056,"key":"x.bms_level_2_low_insulation_resistance_fault","label":"Level 2 low insulation resistance fault","table":"discrete","type":"bool","unit_id":34},{"address":10057,"key":"x.bms_level_2_terminal_post_overtemperature_fault","label":"Level 2 terminal post overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10058,"key":"x.bms_level_2_high_voltage_box_overtemperature_fault","label":"Level 2 high-voltage box overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10059,"key":"x.bms_level_2_single_cell_voltage_imbalance","label":"Level 2 single cell voltage imbalance","table":"discrete","type":"bool","unit_id":34},{"address":10060,"key":"x.bms_level_2_single_cell_temperature_imbalance","label":"Level 2 single cell temperature imbalance","table":"discrete","type":"bool","unit_id":34},{"address":10061,"key":"x.bms_level_3_total_voltage_overvoltage_fault","label":"Level 3 total voltage overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10062,"key":"x.bms_level_3_total_voltage_undervoltage_fault","label":"Level 3 total voltage undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10063,"key":"x.bms_level_3_single_cell_overvoltage_fault","label":"Level 3 single cell overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10064,"key":"x.bms_level_3_single_cell_undervoltage_fault","label":"Level 3 single cell undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10065,"key":"x.bms_level_3_discharge_overcurrent_fault","label":"Level 3 discharge overcurrent fault","table":"discrete","type":"bool","unit_id":34},{"address":10066,"key":"x.bms_level_3_charge_overcurrent_fault","label":"Level 3 charge overcurrent fault","table":"discrete","type":"bool","unit_id":34},{"address":10067,"key":"x.bms_level_3_discharge_overtemperature_fault","label":"Level 3 discharge overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10068,"key":"x.bms_level_3_discharge_undertemperature_fault","label":"Level 3 discharge undertemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10069,"key":"x.bms_level_3_charge_overtemperature_fault","label":"Level 3 charge overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10070,"key":"x.bms_level_3_charge_undertemperature_fault","label":"Level 3 charge undertemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10071,"key":"x.bms_level_3_low_insulation_resistance_fault","label":"Level 3 low insulation resistance fault","table":"discrete","type":"bool","unit_id":34},{"address":10072,"key":"x.bms_level_3_terminal_post_overtemperature_fault","label":"Level 3 terminal post overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10073,"key":"x.bms_level_3_high_voltage_box_overtemperature_fault","label":"Level 3 high-voltage box overtemperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10074,"key":"x.bms_level_3_single_cell_voltage_imbalance","label":"Level 3 single cell voltage imbalance","table":"discrete","type":"bool","unit_id":34},{"address":10075,"key":"x.bms_level_3_single_cell_temperature_imbalance","label":"Level 3 single cell temperature imbalance","table":"discrete","type":"bool","unit_id":34},{"address":10076,"key":"x.bms_level_3_low_soc","label":"Level 3 low SOC","table":"discrete","type":"bool","unit_id":34},{"address":10077,"key":"x.bms_level_1_excessive_total_differential_voltage","label":"Level 1 excessive total differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10078,"key":"x.bms_level_1_module_overvoltage_fault","label":"Level 1 module overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10079,"key":"x.bms_level_1_module_undervoltage_fault","label":"Level 1 module undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10080,"key":"x.bms_level_1_excessive_temperature_rise","label":"Level 1 excessive temperature rise","table":"discrete","type":"bool","unit_id":34},{"address":10081,"key":"x.bms_level_1_excessive_module_differential_voltage","label":"Level 1 excessive module differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10082,"key":"x.bms_level_2_excessive_total_differential_voltage","label":"Level 2 excessive total differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10083,"key":"x.bms_level_2_module_overvoltage_fault","label":"Level 2 module overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10084,"key":"x.bms_level_2_module_undervoltage_fault","label":"Level 2 module undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10085,"key":"x.bms_level_2_excessive_temperature_rise","label":"Level 2 excessive temperature rise","table":"discrete","type":"bool","unit_id":34},{"address":10086,"key":"x.bms_level_2_excessive_module_differential_voltage","label":"Level 2 excessive module differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10087,"key":"x.bms_level_3_excessive_total_differential_voltage","label":"Level 3 excessive total differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10088,"key":"x.bms_level_3_module_overvoltage_fault","label":"Level 3 module overvoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10089,"key":"x.bms_level_3_module_undervoltage_fault","label":"Level 3 module undervoltage fault","table":"discrete","type":"bool","unit_id":34},{"address":10090,"key":"x.bms_level_3_excessive_temperature_rise","label":"Level 3 excessive temperature rise","table":"discrete","type":"bool","unit_id":34},{"address":10091,"key":"x.bms_level_3_excessive_module_differential_voltage","label":"Level 3 excessive module differential voltage","table":"discrete","type":"bool","unit_id":34},{"address":10092,"key":"x.bms_slave_controller_initialization_fault","label":"Slave controller initialization fault","table":"discrete","type":"bool","unit_id":34},{"address":10093,"key":"x.bms_sampling_cable_fault","label":"Sampling cable fault","table":"discrete","type":"bool","unit_id":34},{"address":10094,"key":"x.bms_connection_cable_fault","label":"Connection cable fault","table":"discrete","type":"bool","unit_id":34},{"address":10095,"key":"x.bms_sampling_chip_fault_2","label":"Sampling chip fault","table":"discrete","type":"bool","unit_id":34},{"address":10096,"key":"x.bms_voltage_sampling_fault_2","label":"Voltage sampling fault","table":"discrete","type":"bool","unit_id":34},{"address":10097,"key":"x.bms_battery_temperature_sampling_fault","label":"Battery temperature sampling fault","table":"discrete","type":"bool","unit_id":34},{"address":10098,"key":"x.bms_temperature_sensor_fault","label":"Temperature sensor fault","table":"discrete","type":"bool","unit_id":34},{"address":10099,"key":"x.bms_eeprom_fault","label":"EEPROM fault","table":"discrete","type":"bool","unit_id":34},{"address":10100,"key":"x.bms_passive_balancing_fault","label":"Passive balancing fault","table":"discrete","type":"bool","unit_id":34},{"address":10101,"key":"x.bms_passive_balancing_temperature_fault","label":"Passive balancing temperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10102,"key":"x.bms_active_balancing_fault","label":"Active balancing fault","table":"discrete","type":"bool","unit_id":34},{"address":10103,"key":"x.bms_active_balancing_temperature_fault","label":"Active balancing temperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10104,"key":"x.bms_terminal_post_temperature_fault","label":"Terminal post temperature fault","table":"discrete","type":"bool","unit_id":34},{"address":10105,"key":"x.bms_inter_pack_balancing_fault","label":"Inter-pack balancing fault","table":"discrete","type":"bool","unit_id":34},{"address":10106,"key":"x.bms_slave_controller_1_communication_status","label":"Slave controller 1 communication status","table":"discrete","type":"bool","unit_id":34},{"address":10107,"key":"x.bms_slave_controller_2_communication_status","label":"Slave controller 2 communication status","table":"discrete","type":"bool","unit_id":34},{"address":10108,"key":"x.bms_slave_controller_3_communication_status","label":"Slave controller 3 communication status","table":"discrete","type":"bool","unit_id":34},{"address":10109,"key":"x.bms_slave_controller_4_communication_status","label":"Slave controller 4 communication status","table":"discrete","type":"bool","unit_id":34},{"address":10110,"key":"x.bms_slave_controller_5_communication_status","label":"Slave controller 5 communication status","table":"discrete","type":"bool","unit_id":34},{"address":10111,"key":"x.bms_slave_controller_1_main_status","label":"Slave controller 1 main status","table":"discrete","type":"bool","unit_id":34},{"address":10112,"key":"x.bms_slave_controller_2_main_status","label":"Slave controller 2 main status","table":"discrete","type":"bool","unit_id":34},{"address":10113,"key":"x.bms_slave_controller_3_main_status","label":"Slave controller 3 main status","table":"discrete","type":"bool","unit_id":34},{"address":10114,"key":"x.bms_slave_controller_4_main_status","label":"Slave controller 4 main status","table":"discrete","type":"bool","unit_id":34},{"address":10115,"key":"x.bms_slave_controller_5_main_status","label":"Slave controller 5 main status","table":"discrete","type":"bool","unit_id":34},{"address":10116,"key":"x.bms_aerosol_feedback_1","label":"Aerosol feedback 1","table":"discrete","type":"bool","unit_id":34},{"address":10117,"key":"x.bms_aerosol_feedback_2","label":"Aerosol feedback 2","table":"discrete","type":"bool","unit_id":34},{"address":10118,"key":"x.bms_aerosol_feedback_3","label":"Aerosol feedback 3","table":"discrete","type":"bool","unit_id":34},{"address":10119,"key":"x.bms_aerosol_feedback_4","label":"Aerosol feedback 4","table":"discrete","type":"bool","unit_id":34},{"address":10120,"key":"x.bms_aerosol_feedback_5","label":"Aerosol feedback 5","table":"discrete","type":"bool","unit_id":34},{"address":10121,"key":"x.bms_emergency_stop_alarm","label":"Emergency stop alarm","table":"discrete","type":"bool","unit_id":34},{"address":10122,"key":"x.bms_fire_alarm_feedback_signal","label":"Fire alarm feedback signal","table":"discrete","type":"bool","unit_id":34},{"address":10001,"key":"x.lc_coolant_outlet_high_temperature_alarm","label":"Coolant outlet high temperature alarm","table":"discrete","type":"bool","unit_id":170},{"address":10002,"key":"x.lc_coolant_outlet_low_temperature_alarm","label":"Coolant outlet low temperature alarm","table":"discrete","type":"bool","unit_id":170},{"address":10003,"key":"x.lc_coolant_outlet_temperature_sensor_fault","label":"Coolant outlet temperature sensor fault","table":"discrete","type":"bool","unit_id":170},{"address":10004,"key":"x.lc_coolant_inlet_temperature_sensor_fault","label":"Coolant inlet temperature sensor fault","table":"discrete","type":"bool","unit_id":170},{"address":10005,"key":"x.lc_variable_frequency_drive_communication_failure","label":"Variable-frequency drive communication failure","table":"discrete","type":"bool","unit_id":170},{"address":10006,"key":"x.lc_system_high_pressure_lockout_alarm","label":"System high pressure lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10007,"key":"x.lc_system_low_pressure_lockout_alarm","label":"System low pressure lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10008,"key":"x.lc_high_discharge_temperature_lockout_alarm","label":"High discharge temperature lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10009,"key":"x.lc_variable_frequency_drive_overcurrent_lockout_alarm","label":"Variable-frequency drive overcurrent lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10010,"key":"x.lc_variable_frequency_drive_overtemperature_lockout_alarm","label":"Variable-frequency drive overtemperature lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10011,"key":"x.lc_variable_frequency_drive_overvoltage_lockout_alarm","label":"Variable-frequency drive overvoltage lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10012,"key":"x.lc_variable_frequency_drive_undervoltage_lockout_alarm","label":"Variable-frequency drive undervoltage lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10013,"key":"x.lc_variable_frequency_drive_phase_loss_lockout_alarm","label":"Variable-frequency drive phase loss lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10014,"key":"x.lc_variable_frequency_drive_other_fault_lockout_alarm","label":"Variable-frequency drive other fault lockout alarm","table":"discrete","type":"bool","unit_id":170},{"address":10015,"key":"x.lc_low_coolant_level","label":"Low coolant level","table":"discrete","type":"bool","unit_id":170},{"address":10016,"key":"x.lc_coolant_outlet_high_pressure_alarm","label":"Coolant outlet high pressure alarm","table":"discrete","type":"bool","unit_id":170},{"address":10018,"key":"x.lc_water_replenishment_tank_alarm","label":"Water replenishment tank alarm","table":"discrete","type":"bool","unit_id":170},{"address":10501,"key":"x.dh_fan_module_circuit_fault","label":"Fan module circuit fault","table":"discrete","type":"bool","unit_id":172},{"address":10502,"key":"x.dh_dehumidification_module_circuit_fault","label":"Dehumidification module circuit fault","table":"discrete","type":"bool","unit_id":172},{"address":10503,"key":"x.dh_humidity_sensor_fault","label":"Humidity sensor fault","table":"discrete","type":"bool","unit_id":172},{"address":10504,"key":"x.dh_external_temperature_sensor_fault","label":"External temperature sensor fault","table":"discrete","type":"bool","unit_id":172},{"address":10505,"key":"x.dh_internal_temperature_sensor_fault","label":"Internal temperature sensor fault","table":"discrete","type":"bool","unit_id":172},{"address":10506,"key":"x.dh_high_temperature_alarm_fault","label":"High temperature alarm fault","table":"discrete","type":"bool","unit_id":172}],"problems":[{"kind":"fault","text":"EMS: system operating status abnormal","when":{"equals":1,"key":"x.system_status"}},{"kind":"fault","text":"PCS fault (operating status {value})","when":{"in":[32,64,8256],"key":"state"}},{"kind":"fault","text":"PCS: system fault","when":{"equals":1,"key":"x.pcs_system_fault"}},{"kind":"backup_mode","text":"PCS running off-grid","when":{"equals":1,"key":"x.grid_status"}},{"kind":"fault","text":"BMS: pre-charge failure","when":{"equals":4,"key":"x.precharge_stage"}},{"kind":"warning","text":"BMS: shut down","when":{"equals":4,"key":"x.bms_status"}},{"kind":"warning","text":"EMS: charging forbidden","when":{"equals":1,"key":"x.charge_forbidden"}},{"kind":"warning","text":"EMS: discharging forbidden","when":{"equals":1,"key":"x.discharge_forbidden"}},{"kind":"warning","text":"G100 export limitation locked ({text})","when":{"in":[1,2],"key":"x.g100_lock_state"}},{"kind":"fault","text":"Liquid cooling: critical alarm","when":{"equals":1,"key":"x.cooling_alarm_level"}},{"kind":"warning","text":"Liquid cooling alarm ({text} level)","when":{"in":[2,3],"key":"x.cooling_alarm_level"}},{"kind":"fault","text":"Smoke alarm","when":{"equals":1,"key":"x.smoke_alarm"}},{"kind":"fault","text":"Fire alarm","when":{"equals":1,"key":"x.fire_alarm"}},{"kind":"fault","text":"External fire alarm","when":{"equals":1,"key":"x.external_fire_alarm"}},{"kind":"fault","text":"Water leakage","when":{"equals":1,"key":"x.water_leakage"}},{"kind":"fault","text":"Emergency power off (EPO)","when":{"equals":1,"key":"x.epo"}},{"kind":"fault","text":"Emergency power off by the EMS","when":{"equals":1,"key":"x.ems_epo"}},{"kind":"warning","text":"AC breaker QF1 open","when":{"equals":1,"key":"x.ac_breaker"}},{"kind":"warning","text":"AC surge protection device fault","when":{"equals":1,"key":"x.ac_spd_fault"}},{"kind":"warning","text":"Cabinet temperature alarm","when":{"equals":1,"key":"x.temperature_alarm"}},{"kind":"warning","text":"EMS: PCS-meter malfunction","when":{"equals":1,"key":"x.ems_pcs_meter_malfunction"}},{"kind":"warning","text":"EMS: Dynamic environment protection","when":{"equals":1,"key":"x.ems_dynamic_environment_protection"}},{"kind":"warning","text":"EMS: Main fire system","when":{"equals":1,"key":"x.ems_main_fire_system"}},{"kind":"warning","text":"EMS: External fire system","when":{"equals":1,"key":"x.ems_external_fire_system"}},{"kind":"warning","text":"EMS: Local fire system","when":{"equals":1,"key":"x.ems_local_fire_system"}},{"kind":"warning","text":"EMS: Custom Shutdown 4","when":{"equals":1,"key":"x.ems_custom_shutdown_4"}},{"kind":"warning","text":"EMS: Custom Shutdown 5","when":{"equals":1,"key":"x.ems_custom_shutdown_5"}},{"kind":"warning","text":"EMS: Custom critical alarm 1","when":{"equals":1,"key":"x.ems_custom_critical_alarm_1"}},{"kind":"warning","text":"EMS: Custom critical alarm 2","when":{"equals":1,"key":"x.ems_custom_critical_alarm_2"}},{"kind":"warning","text":"EMS: Custom critical alarm 3","when":{"equals":1,"key":"x.ems_custom_critical_alarm_3"}},{"kind":"warning","text":"EMS: Custom critical alarm 4","when":{"equals":1,"key":"x.ems_custom_critical_alarm_4"}},{"kind":"warning","text":"EMS: Custom critical alarm 5","when":{"equals":1,"key":"x.ems_custom_critical_alarm_5"}},{"kind":"warning","text":"EMS: DOD protection","when":{"equals":1,"key":"x.ems_dod_protection"}},{"kind":"fault","text":"PCS: EPO fault","when":{"equals":1,"key":"x.pcs_epo_fault"}},{"kind":"fault","text":"PCS: IGBT OCP fault","when":{"equals":1,"key":"x.pcs_igbt_ocp_fault"}},{"kind":"fault","text":"PCS: Bus hardware overvoltage fault","when":{"equals":1,"key":"x.pcs_bus_hardware_overvoltage_fault"}},{"kind":"fault","text":"PCS: Power module cycle current limit fault","when":{"equals":1,"key":"x.pcs_power_module_cycle_current_limit_fault"}},{"kind":"fault","text":"PCS: Balance module hardware overcurrent fault","when":{"equals":1,"key":"x.pcs_balance_module_hardware_overcurrent_fault"}},{"kind":"fault","text":"PCS: 24V power fault","when":{"equals":1,"key":"x.pcs_24v_power_fault"}},{"kind":"fault","text":"PCS: Fan fault","when":{"equals":1,"key":"x.pcs_fan_fault"}},{"kind":"fault","text":"PCS: Connection fault","when":{"equals":1,"key":"x.pcs_connection_fault"}},{"kind":"fault","text":"PCS: External input dry contact 3 fault","when":{"equals":1,"key":"x.pcs_external_input_dry_contact_3_fault"}},{"kind":"fault","text":"PCS: Inductor overtemperature fault flag","when":{"equals":1,"key":"x.pcs_inductor_overtemperature_fault_flag"}},{"kind":"fault","text":"PCS: Power module overtemperature fault","when":{"equals":1,"key":"x.pcs_power_module_overtemperature_fault"}},{"kind":"fault","text":"PCS: Balance module overtemperature fault","when":{"equals":1,"key":"x.pcs_balance_module_overtemperature_fault"}},{"kind":"fault","text":"PCS: 15V power fault","when":{"equals":1,"key":"x.pcs_15v_power_fault"}},{"kind":"fault","text":"PCS: System fire alarm fault","when":{"equals":1,"key":"x.pcs_system_fire_alarm_fault"}},{"kind":"fault","text":"PCS: External input dry contact 1 fault","when":{"equals":1,"key":"x.pcs_external_input_dry_contact_1_fault"}},{"kind":"fault","text":"PCS: External input dry contact 2 fault","when":{"equals":1,"key":"x.pcs_external_input_dry_contact_2_fault"}},{"kind":"fault","text":"PCS: Ambient temp overtemperature fault","when":{"equals":1,"key":"x.pcs_ambient_temp_overtemperature_fault"}},{"kind":"fault","text":"PCS: Dry contact overtemperature fault","when":{"equals":1,"key":"x.pcs_dry_contact_overtemperature_fault"}},{"kind":"fault","text":"PCS: Grid A phase overvoltage fault","when":{"equals":1,"key":"x.pcs_grid_a_phase_overvoltage_fault"}},{"kind":"fault","text":"PCS: Grid B phase overvoltage fault","when":{"equals":1,"key":"x.pcs_grid_b_phase_overvoltage_fault"}},{"kind":"fault","text":"PCS: Grid C phase overvoltage fault","when":{"equals":1,"key":"x.pcs_grid_c_phase_overvoltage_fault"}},{"kind":"fault","text":"PCS: Grid A phase undervoltage fault","when":{"equals":1,"key":"x.pcs_grid_a_phase_undervoltage_fault"}},{"kind":"fault","text":"PCS: Grid B phase undervoltage fault","when":{"equals":1,"key":"x.pcs_grid_b_phase_undervoltage_fault"}},{"kind":"fault","text":"PCS: Grid C phase undervoltage fault","when":{"equals":1,"key":"x.pcs_grid_c_phase_undervoltage_fault"}},{"kind":"fault","text":"PCS: Grid overfrequency fault","when":{"equals":1,"key":"x.pcs_grid_overfrequency_fault"}},{"kind":"fault","text":"PCS: Grid underfrequency fault","when":{"equals":1,"key":"x.pcs_grid_underfrequency_fault"}},{"kind":"fault","text":"PCS: Grid phase sequence error fault","when":{"equals":1,"key":"x.pcs_grid_phase_sequence_error_fault"}},{"kind":"fault","text":"PCS: A phase software overcurrent fault","when":{"equals":1,"key":"x.pcs_a_phase_software_overcurrent_fault"}},{"kind":"fault","text":"PCS: B phase software overcurrent fault","when":{"equals":1,"key":"x.pcs_b_phase_software_overcurrent_fault"}},{"kind":"fault","text":"PCS: C phase software overcurrent fault","when":{"equals":1,"key":"x.pcs_c_phase_software_overcurrent_fault"}},{"kind":"fault","text":"PCS: Grid voltage imbalance fault","when":{"equals":1,"key":"x.pcs_grid_voltage_imbalance_fault"}},{"kind":"fault","text":"PCS: Grid current imbalance fault","when":{"equals":1,"key":"x.pcs_grid_current_imbalance_fault"}},{"kind":"fault","text":"PCS: Grid phase loss fault","when":{"equals":1,"key":"x.pcs_grid_phase_loss_fault"}},{"kind":"fault","text":"PCS: N line overcurrent fault","when":{"equals":1,"key":"x.pcs_n_line_overcurrent_fault"}},{"kind":"fault","text":"PCS: Precharge bus overvoltage fault","when":{"equals":1,"key":"x.pcs_precharge_bus_overvoltage_fault"}},{"kind":"fault","text":"PCS: Precharge bus undervoltage fault","when":{"equals":1,"key":"x.pcs_precharge_bus_undervoltage_fault"}},{"kind":"fault","text":"PCS: Running bus overvoltage fault","when":{"equals":1,"key":"x.pcs_running_bus_overvoltage_fault"}},{"kind":"fault","text":"PCS: Running bus undervoltage fault","when":{"equals":1,"key":"x.pcs_running_bus_undervoltage_fault"}},{"kind":"fault","text":"PCS: Positive/negative bus imbalance fault","when":{"equals":1,"key":"x.pcs_positive_negative_bus_imbalance_fault"}},{"kind":"fault","text":"PCS: Battery undervoltage fault","when":{"equals":1,"key":"x.pcs_battery_undervoltage_fault"}},{"kind":"fault","text":"PCS: Battery overvoltage fault","when":{"equals":1,"key":"x.pcs_battery_overvoltage_fault"}},{"kind":"fault","text":"PCS: DC precharge overcurrent fault","when":{"equals":1,"key":"x.pcs_dc_precharge_overcurrent_fault"}},{"kind":"fault","text":"PCS: DC overcurrent fault","when":{"equals":1,"key":"x.pcs_dc_overcurrent_fault"}},{"kind":"fault","text":"PCS: Balance module software overcurrent fault","when":{"equals":1,"key":"x.pcs_balance_module_software_overcurrent_fault"}},{"kind":"fault","text":"PCS: Battery reverse connection fault","when":{"equals":1,"key":"x.pcs_battery_reverse_connection_fault"}},{"kind":"fault","text":"PCS: Precharge timeout fault","when":{"equals":1,"key":"x.pcs_precharge_timeout_fault"}},{"kind":"fault","text":"PCS: Precharge A phase overcurrent fault","when":{"equals":1,"key":"x.pcs_precharge_a_phase_overcurrent_fault"}},{"kind":"fault","text":"PCS: Precharge B phase overcurrent fault","when":{"equals":1,"key":"x.pcs_precharge_b_phase_overcurrent_fault"}},{"kind":"fault","text":"PCS: Precharge C phase overcurrent fault","when":{"equals":1,"key":"x.pcs_precharge_c_phase_overcurrent_fault"}},{"kind":"fault","text":"PCS: Leakage current overcurrent fault","when":{"equals":1,"key":"x.pcs_leakage_current_overcurrent_fault"}},{"kind":"fault","text":"PCS: Control board RAM fault","when":{"equals":1,"key":"x.pcs_control_board_ram_fault"}},{"kind":"fault","text":"PCS: Control board EEPROM fault","when":{"equals":1,"key":"x.pcs_control_board_eeprom_fault"}},{"kind":"fault","text":"PCS: AD sampling zero drift fault","when":{"equals":1,"key":"x.pcs_ad_sampling_zero_drift_fault"}},{"kind":"fault","text":"PCS: Backend communication protocol fault","when":{"equals":1,"key":"x.pcs_backend_communication_protocol_fault"}},{"kind":"fault","text":"PCS: CAN communication protocol fault","when":{"equals":1,"key":"x.pcs_can_communication_protocol_fault"}},{"kind":"fault","text":"PCS: CPLD communication protocol fault","when":{"equals":1,"key":"x.pcs_cpld_communication_protocol_fault"}},{"kind":"fault","text":"PCS: DataLog data fault","when":{"equals":1,"key":"x.pcs_datalog_data_fault"}},{"kind":"fault","text":"PCS: Insulation detection fault","when":{"equals":1,"key":"x.pcs_insulation_detection_fault"}},{"kind":"fault","text":"PCS: Software firmware mismatch fault","when":{"equals":1,"key":"x.pcs_software_firmware_mismatch_fault"}},{"kind":"fault","text":"PCS: BMS battery system fault","when":{"equals":1,"key":"x.pcs_bms_battery_system_fault"}},{"kind":"fault","text":"PCS: STS communication fault","when":{"equals":1,"key":"x.pcs_sts_communication_fault"}},{"kind":"fault","text":"PCS: BMS communication fault","when":{"equals":1,"key":"x.pcs_bms_communication_fault"}},{"kind":"fault","text":"PCS: Parallel slave CAN comm fault","when":{"equals":1,"key":"x.pcs_parallel_slave_can_comm_fault"}},{"kind":"fault","text":"PCS: EMS communication fault","when":{"equals":1,"key":"x.pcs_ems_communication_fault"}},{"kind":"fault","text":"PCS: Precharge relay close failure","when":{"equals":1,"key":"x.pcs_precharge_relay_close_failure"}},{"kind":"fault","text":"PCS: Precharge relay open failure","when":{"equals":1,"key":"x.pcs_precharge_relay_open_failure"}},{"kind":"fault","text":"PCS: Precharge relay close state error","when":{"equals":1,"key":"x.pcs_precharge_relay_close_state_error"}},{"kind":"fault","text":"PCS: Precharge relay open state error","when":{"equals":1,"key":"x.pcs_precharge_relay_open_state_error"}},{"kind":"fault","text":"PCS: Main relay close failure","when":{"equals":1,"key":"x.pcs_main_relay_close_failure"}},{"kind":"fault","text":"PCS: Main relay open failure","when":{"equals":1,"key":"x.pcs_main_relay_open_failure"}},{"kind":"fault","text":"PCS: Main relay close state error","when":{"equals":1,"key":"x.pcs_main_relay_close_state_error"}},{"kind":"fault","text":"PCS: Main relay open state error","when":{"equals":1,"key":"x.pcs_main_relay_open_state_error"}},{"kind":"fault","text":"PCS: AC main relay stuck fault","when":{"equals":1,"key":"x.pcs_ac_main_relay_stuck_fault"}},{"kind":"fault","text":"PCS: DC relay open circuit fault","when":{"equals":1,"key":"x.pcs_dc_relay_open_circuit_fault"}},{"kind":"fault","text":"PCS: AC main relay open circuit fault","when":{"equals":1,"key":"x.pcs_ac_main_relay_open_circuit_fault"}},{"kind":"fault","text":"PCS: Inverter A phase overvoltage fault","when":{"equals":1,"key":"x.pcs_inverter_a_phase_overvoltage_fault"}},{"kind":"fault","text":"PCS: Inverter B phase overvoltage fault","when":{"equals":1,"key":"x.pcs_inverter_b_phase_overvoltage_fault"}},{"kind":"fault","text":"PCS: Inverter C phase overvoltage fault","when":{"equals":1,"key":"x.pcs_inverter_c_phase_overvoltage_fault"}},{"kind":"fault","text":"PCS: Grid islanding fault","when":{"equals":1,"key":"x.pcs_grid_islanding_fault"}},{"kind":"fault","text":"PCS: System resonance fault","when":{"equals":1,"key":"x.pcs_system_resonance_fault"}},{"kind":"fault","text":"PCS: Software overvoltage/overcurrent fault","when":{"equals":1,"key":"x.pcs_software_overvoltage_overcurrent_fault"}},{"kind":"fault","text":"PCS: High voltage ride through timeout","when":{"equals":1,"key":"x.pcs_high_voltage_ride_through_timeout"}},{"kind":"fault","text":"PCS: Inverter A phase undervoltage fault","when":{"equals":1,"key":"x.pcs_inverter_a_phase_undervoltage_fault"}},{"kind":"fault","text":"PCS: Inverter B phase undervoltage fault","when":{"equals":1,"key":"x.pcs_inverter_b_phase_undervoltage_fault"}},{"kind":"fault","text":"PCS: Inverter C phase undervoltage fault","when":{"equals":1,"key":"x.pcs_inverter_c_phase_undervoltage_fault"}},{"kind":"fault","text":"PCS: Off-grid no sync signal fault","when":{"equals":1,"key":"x.pcs_off_grid_no_sync_signal_fault"}},{"kind":"fault","text":"PCS: Off-grid output short circuit fault","when":{"equals":1,"key":"x.pcs_off_grid_output_short_circuit_fault"}},{"kind":"fault","text":"PCS: Low voltage ride through timeout","when":{"equals":1,"key":"x.pcs_low_voltage_ride_through_timeout"}},{"kind":"fault","text":"PCS: DC component over-limit fault","when":{"equals":1,"key":"x.pcs_dc_component_over_limit_fault"}},{"kind":"fault","text":"PCS: Power mismatch fault","when":{"equals":1,"key":"x.pcs_power_mismatch_fault"}},{"kind":"fault","text":"BMS: Excessive total differential voltage","when":{"equals":1,"key":"x.bms_excessive_total_differential_voltage"}},{"kind":"fault","text":"BMS: Low insulation resistance","when":{"equals":1,"key":"x.bms_low_insulation_resistance"}},{"kind":"fault","text":"BMS: Excessive single cell voltage","when":{"equals":1,"key":"x.bms_excessive_single_cell_voltage"}},{"kind":"fault","text":"BMS: Excessive single cell temperature","when":{"equals":1,"key":"x.bms_excessive_single_cell_temperature"}},{"kind":"fault","text":"BMS: Single cell voltage update fault","when":{"equals":1,"key":"x.bms_single_cell_voltage_update_fault"}},{"kind":"fault","text":"BMS: High terminal post temperature","when":{"equals":1,"key":"x.bms_high_terminal_post_temperature"}},{"kind":"fault","text":"BMS: Excessive current","when":{"equals":1,"key":"x.bms_excessive_current"}},{"kind":"fault","text":"BMS: Insulation fault","when":{"equals":1,"key":"x.bms_insulation_fault"}},{"kind":"fault","text":"BMS: NTC fault","when":{"equals":1,"key":"x.bms_ntc_fault"}},{"kind":"fault","text":"BMS: Terminal post temperature sensor fault","when":{"equals":1,"key":"x.bms_terminal_post_temperature_sensor_fault"}},{"kind":"fault","text":"BMS: Battery temperature sensor fault","when":{"equals":1,"key":"x.bms_battery_temperature_sensor_fault"}},{"kind":"fault","text":"BMS: Voltage sampling fault","when":{"equals":1,"key":"x.bms_voltage_sampling_fault"}},{"kind":"fault","text":"BMS: Sampling chip fault","when":{"equals":1,"key":"x.bms_sampling_chip_fault"}},{"kind":"fault","text":"BMS: Current sampling fault","when":{"equals":1,"key":"x.bms_current_sampling_fault"}},{"kind":"fault","text":"BMS: Low battery temperature","when":{"equals":1,"key":"x.bms_low_battery_temperature"}},{"kind":"fault","text":"BMS: Excessive charging current","when":{"equals":1,"key":"x.bms_excessive_charging_current"}},{"kind":"fault","text":"BMS: BMU self-check","when":{"equals":1,"key":"x.bms_bmu_self_check"}},{"kind":"fault","text":"BMS: BCU self-check","when":{"equals":1,"key":"x.bms_bcu_self_check"}},{"kind":"fault","text":"BMS: Fuse fault","when":{"equals":1,"key":"x.bms_fuse_fault"}},{"kind":"fault","text":"BMS: Contactor fault","when":{"equals":1,"key":"x.bms_contactor_fault"}},{"kind":"fault","text":"BMS: BMU communication failure","when":{"equals":1,"key":"x.bms_bmu_communication_failure"}},{"kind":"fault","text":"BMS: BAU communication failure","when":{"equals":1,"key":"x.bms_bau_communication_failure"}},{"kind":"fault","text":"BMS: Current sampling fault","when":{"equals":1,"key":"x.bms_current_sampling_fault_2"}},{"kind":"fault","text":"BMS: Insulation monitoring fault","when":{"equals":1,"key":"x.bms_insulation_monitoring_fault"}},{"kind":"fault","text":"BMS: Isolating switch status fault","when":{"equals":1,"key":"x.bms_isolating_switch_status_fault"}},{"kind":"fault","text":"BMS: NTC fault","when":{"equals":1,"key":"x.bms_ntc_fault_2"}},{"kind":"fault","text":"BMS: High-voltage box temperature fault","when":{"equals":1,"key":"x.bms_high_voltage_box_temperature_fault"}},{"kind":"fault","text":"BMS: High-voltage circuit fault","when":{"equals":1,"key":"x.bms_high_voltage_circuit_fault"}},{"kind":"fault","text":"BMS: Functional safety fault","when":{"equals":1,"key":"x.bms_functional_safety_fault"}},{"kind":"fault","text":"BMS: PCS communication failure","when":{"equals":1,"key":"x.bms_pcs_communication_failure"}},{"kind":"warning","text":"BMS: Level 1 total voltage overvoltage fault","when":{"equals":1,"key":"x.bms_level_1_total_voltage_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 1 total voltage undervoltage fault","when":{"equals":1,"key":"x.bms_level_1_total_voltage_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 1 single cell overvoltage fault","when":{"equals":1,"key":"x.bms_level_1_single_cell_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 1 single cell undervoltage fault","when":{"equals":1,"key":"x.bms_level_1_single_cell_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 1 discharge overcurrent fault","when":{"equals":1,"key":"x.bms_level_1_discharge_overcurrent_fault"}},{"kind":"warning","text":"BMS: Level 1 charge overcurrent fault","when":{"equals":1,"key":"x.bms_level_1_charge_overcurrent_fault"}},{"kind":"warning","text":"BMS: Level 1 discharge overtemperature fault","when":{"equals":1,"key":"x.bms_level_1_discharge_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 1 discharge undertemperature fault","when":{"equals":1,"key":"x.bms_level_1_discharge_undertemperature_fault"}},{"kind":"warning","text":"BMS: Level 1 charge overtemperature fault","when":{"equals":1,"key":"x.bms_level_1_charge_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 1 charge undertemperature fault","when":{"equals":1,"key":"x.bms_level_1_charge_undertemperature_fault"}},{"kind":"warning","text":"BMS: Level 1 low insulation resistance fault","when":{"equals":1,"key":"x.bms_level_1_low_insulation_resistance_fault"}},{"kind":"warning","text":"BMS: Level 1 terminal post overtemperature fault","when":{"equals":1,"key":"x.bms_level_1_terminal_post_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 1 high-voltage box overtemperature fault","when":{"equals":1,"key":"x.bms_level_1_high_voltage_box_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 1 single cell voltage imbalance","when":{"equals":1,"key":"x.bms_level_1_single_cell_voltage_imbalance"}},{"kind":"warning","text":"BMS: Level 1 single cell temperature imbalance","when":{"equals":1,"key":"x.bms_level_1_single_cell_temperature_imbalance"}},{"kind":"warning","text":"BMS: Level 2 total voltage overvoltage fault","when":{"equals":1,"key":"x.bms_level_2_total_voltage_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 2 total voltage undervoltage fault","when":{"equals":1,"key":"x.bms_level_2_total_voltage_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 2 single cell overvoltage fault","when":{"equals":1,"key":"x.bms_level_2_single_cell_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 2 single cell undervoltage fault","when":{"equals":1,"key":"x.bms_level_2_single_cell_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 2 discharge overcurrent fault","when":{"equals":1,"key":"x.bms_level_2_discharge_overcurrent_fault"}},{"kind":"warning","text":"BMS: Level 2 charge overcurrent fault","when":{"equals":1,"key":"x.bms_level_2_charge_overcurrent_fault"}},{"kind":"warning","text":"BMS: Level 2 discharge overtemperature fault","when":{"equals":1,"key":"x.bms_level_2_discharge_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 2 discharge undertemperature fault","when":{"equals":1,"key":"x.bms_level_2_discharge_undertemperature_fault"}},{"kind":"warning","text":"BMS: Level 2 charge overtemperature fault","when":{"equals":1,"key":"x.bms_level_2_charge_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 2 charge undertemperature fault","when":{"equals":1,"key":"x.bms_level_2_charge_undertemperature_fault"}},{"kind":"warning","text":"BMS: Level 2 low insulation resistance fault","when":{"equals":1,"key":"x.bms_level_2_low_insulation_resistance_fault"}},{"kind":"warning","text":"BMS: Level 2 terminal post overtemperature fault","when":{"equals":1,"key":"x.bms_level_2_terminal_post_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 2 high-voltage box overtemperature fault","when":{"equals":1,"key":"x.bms_level_2_high_voltage_box_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 2 single cell voltage imbalance","when":{"equals":1,"key":"x.bms_level_2_single_cell_voltage_imbalance"}},{"kind":"warning","text":"BMS: Level 2 single cell temperature imbalance","when":{"equals":1,"key":"x.bms_level_2_single_cell_temperature_imbalance"}},{"kind":"warning","text":"BMS: Level 3 total voltage overvoltage fault","when":{"equals":1,"key":"x.bms_level_3_total_voltage_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 3 total voltage undervoltage fault","when":{"equals":1,"key":"x.bms_level_3_total_voltage_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 3 single cell overvoltage fault","when":{"equals":1,"key":"x.bms_level_3_single_cell_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 3 single cell undervoltage fault","when":{"equals":1,"key":"x.bms_level_3_single_cell_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 3 discharge overcurrent fault","when":{"equals":1,"key":"x.bms_level_3_discharge_overcurrent_fault"}},{"kind":"warning","text":"BMS: Level 3 charge overcurrent fault","when":{"equals":1,"key":"x.bms_level_3_charge_overcurrent_fault"}},{"kind":"warning","text":"BMS: Level 3 discharge overtemperature fault","when":{"equals":1,"key":"x.bms_level_3_discharge_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 3 discharge undertemperature fault","when":{"equals":1,"key":"x.bms_level_3_discharge_undertemperature_fault"}},{"kind":"warning","text":"BMS: Level 3 charge overtemperature fault","when":{"equals":1,"key":"x.bms_level_3_charge_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 3 charge undertemperature fault","when":{"equals":1,"key":"x.bms_level_3_charge_undertemperature_fault"}},{"kind":"warning","text":"BMS: Level 3 low insulation resistance fault","when":{"equals":1,"key":"x.bms_level_3_low_insulation_resistance_fault"}},{"kind":"warning","text":"BMS: Level 3 terminal post overtemperature fault","when":{"equals":1,"key":"x.bms_level_3_terminal_post_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 3 high-voltage box overtemperature fault","when":{"equals":1,"key":"x.bms_level_3_high_voltage_box_overtemperature_fault"}},{"kind":"warning","text":"BMS: Level 3 single cell voltage imbalance","when":{"equals":1,"key":"x.bms_level_3_single_cell_voltage_imbalance"}},{"kind":"warning","text":"BMS: Level 3 single cell temperature imbalance","when":{"equals":1,"key":"x.bms_level_3_single_cell_temperature_imbalance"}},{"kind":"warning","text":"BMS: Level 3 low SOC","when":{"equals":1,"key":"x.bms_level_3_low_soc"}},{"kind":"warning","text":"BMS: Level 1 excessive total differential voltage","when":{"equals":1,"key":"x.bms_level_1_excessive_total_differential_voltage"}},{"kind":"warning","text":"BMS: Level 1 module overvoltage fault","when":{"equals":1,"key":"x.bms_level_1_module_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 1 module undervoltage fault","when":{"equals":1,"key":"x.bms_level_1_module_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 1 excessive temperature rise","when":{"equals":1,"key":"x.bms_level_1_excessive_temperature_rise"}},{"kind":"warning","text":"BMS: Level 1 excessive module differential voltage","when":{"equals":1,"key":"x.bms_level_1_excessive_module_differential_voltage"}},{"kind":"warning","text":"BMS: Level 2 excessive total differential voltage","when":{"equals":1,"key":"x.bms_level_2_excessive_total_differential_voltage"}},{"kind":"warning","text":"BMS: Level 2 module overvoltage fault","when":{"equals":1,"key":"x.bms_level_2_module_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 2 module undervoltage fault","when":{"equals":1,"key":"x.bms_level_2_module_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 2 excessive temperature rise","when":{"equals":1,"key":"x.bms_level_2_excessive_temperature_rise"}},{"kind":"warning","text":"BMS: Level 2 excessive module differential voltage","when":{"equals":1,"key":"x.bms_level_2_excessive_module_differential_voltage"}},{"kind":"warning","text":"BMS: Level 3 excessive total differential voltage","when":{"equals":1,"key":"x.bms_level_3_excessive_total_differential_voltage"}},{"kind":"warning","text":"BMS: Level 3 module overvoltage fault","when":{"equals":1,"key":"x.bms_level_3_module_overvoltage_fault"}},{"kind":"warning","text":"BMS: Level 3 module undervoltage fault","when":{"equals":1,"key":"x.bms_level_3_module_undervoltage_fault"}},{"kind":"warning","text":"BMS: Level 3 excessive temperature rise","when":{"equals":1,"key":"x.bms_level_3_excessive_temperature_rise"}},{"kind":"warning","text":"BMS: Level 3 excessive module differential voltage","when":{"equals":1,"key":"x.bms_level_3_excessive_module_differential_voltage"}},{"kind":"warning","text":"BMS: Slave controller initialization fault","when":{"equals":1,"key":"x.bms_slave_controller_initialization_fault"}},{"kind":"warning","text":"BMS: Sampling cable fault","when":{"equals":1,"key":"x.bms_sampling_cable_fault"}},{"kind":"warning","text":"BMS: Connection cable fault","when":{"equals":1,"key":"x.bms_connection_cable_fault"}},{"kind":"warning","text":"BMS: Sampling chip fault","when":{"equals":1,"key":"x.bms_sampling_chip_fault_2"}},{"kind":"warning","text":"BMS: Voltage sampling fault","when":{"equals":1,"key":"x.bms_voltage_sampling_fault_2"}},{"kind":"warning","text":"BMS: Battery temperature sampling fault","when":{"equals":1,"key":"x.bms_battery_temperature_sampling_fault"}},{"kind":"warning","text":"BMS: Temperature sensor fault","when":{"equals":1,"key":"x.bms_temperature_sensor_fault"}},{"kind":"warning","text":"BMS: EEPROM fault","when":{"equals":1,"key":"x.bms_eeprom_fault"}},{"kind":"warning","text":"BMS: Passive balancing fault","when":{"equals":1,"key":"x.bms_passive_balancing_fault"}},{"kind":"warning","text":"BMS: Passive balancing temperature fault","when":{"equals":1,"key":"x.bms_passive_balancing_temperature_fault"}},{"kind":"warning","text":"BMS: Active balancing fault","when":{"equals":1,"key":"x.bms_active_balancing_fault"}},{"kind":"warning","text":"BMS: Active balancing temperature fault","when":{"equals":1,"key":"x.bms_active_balancing_temperature_fault"}},{"kind":"warning","text":"BMS: Terminal post temperature fault","when":{"equals":1,"key":"x.bms_terminal_post_temperature_fault"}},{"kind":"warning","text":"BMS: Inter-pack balancing fault","when":{"equals":1,"key":"x.bms_inter_pack_balancing_fault"}},{"kind":"warning","text":"BMS: Slave controller 1 communication status","when":{"equals":1,"key":"x.bms_slave_controller_1_communication_status"}},{"kind":"warning","text":"BMS: Slave controller 2 communication status","when":{"equals":1,"key":"x.bms_slave_controller_2_communication_status"}},{"kind":"warning","text":"BMS: Slave controller 3 communication status","when":{"equals":1,"key":"x.bms_slave_controller_3_communication_status"}},{"kind":"warning","text":"BMS: Slave controller 4 communication status","when":{"equals":1,"key":"x.bms_slave_controller_4_communication_status"}},{"kind":"warning","text":"BMS: Slave controller 5 communication status","when":{"equals":1,"key":"x.bms_slave_controller_5_communication_status"}},{"kind":"warning","text":"BMS: Slave controller 1 main status","when":{"equals":1,"key":"x.bms_slave_controller_1_main_status"}},{"kind":"warning","text":"BMS: Slave controller 2 main status","when":{"equals":1,"key":"x.bms_slave_controller_2_main_status"}},{"kind":"warning","text":"BMS: Slave controller 3 main status","when":{"equals":1,"key":"x.bms_slave_controller_3_main_status"}},{"kind":"warning","text":"BMS: Slave controller 4 main status","when":{"equals":1,"key":"x.bms_slave_controller_4_main_status"}},{"kind":"warning","text":"BMS: Slave controller 5 main status","when":{"equals":1,"key":"x.bms_slave_controller_5_main_status"}},{"kind":"warning","text":"BMS: Aerosol feedback 1","when":{"equals":1,"key":"x.bms_aerosol_feedback_1"}},{"kind":"warning","text":"BMS: Aerosol feedback 2","when":{"equals":1,"key":"x.bms_aerosol_feedback_2"}},{"kind":"warning","text":"BMS: Aerosol feedback 3","when":{"equals":1,"key":"x.bms_aerosol_feedback_3"}},{"kind":"warning","text":"BMS: Aerosol feedback 4","when":{"equals":1,"key":"x.bms_aerosol_feedback_4"}},{"kind":"warning","text":"BMS: Aerosol feedback 5","when":{"equals":1,"key":"x.bms_aerosol_feedback_5"}},{"kind":"warning","text":"BMS: Emergency stop alarm","when":{"equals":1,"key":"x.bms_emergency_stop_alarm"}},{"kind":"fault","text":"BMS: Fire alarm feedback signal","when":{"equals":1,"key":"x.bms_fire_alarm_feedback_signal"}},{"kind":"fault","text":"Liquid cooling: Coolant outlet high temperature alarm","when":{"equals":1,"key":"x.lc_coolant_outlet_high_temperature_alarm"}},{"kind":"fault","text":"Liquid cooling: Coolant outlet low temperature alarm","when":{"equals":1,"key":"x.lc_coolant_outlet_low_temperature_alarm"}},{"kind":"fault","text":"Liquid cooling: Coolant outlet temperature sensor fault","when":{"equals":1,"key":"x.lc_coolant_outlet_temperature_sensor_fault"}},{"kind":"fault","text":"Liquid cooling: Coolant inlet temperature sensor fault","when":{"equals":1,"key":"x.lc_coolant_inlet_temperature_sensor_fault"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive communication failure","when":{"equals":1,"key":"x.lc_variable_frequency_drive_communication_failure"}},{"kind":"fault","text":"Liquid cooling: System high pressure lockout alarm","when":{"equals":1,"key":"x.lc_system_high_pressure_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: System low pressure lockout alarm","when":{"equals":1,"key":"x.lc_system_low_pressure_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: High discharge temperature lockout alarm","when":{"equals":1,"key":"x.lc_high_discharge_temperature_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive overcurrent lockout alarm","when":{"equals":1,"key":"x.lc_variable_frequency_drive_overcurrent_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive overtemperature lockout alarm","when":{"equals":1,"key":"x.lc_variable_frequency_drive_overtemperature_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive overvoltage lockout alarm","when":{"equals":1,"key":"x.lc_variable_frequency_drive_overvoltage_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive undervoltage lockout alarm","when":{"equals":1,"key":"x.lc_variable_frequency_drive_undervoltage_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive phase loss lockout alarm","when":{"equals":1,"key":"x.lc_variable_frequency_drive_phase_loss_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Variable-frequency drive other fault lockout alarm","when":{"equals":1,"key":"x.lc_variable_frequency_drive_other_fault_lockout_alarm"}},{"kind":"fault","text":"Liquid cooling: Low coolant level","when":{"equals":1,"key":"x.lc_low_coolant_level"}},{"kind":"fault","text":"Liquid cooling: Coolant outlet high pressure alarm","when":{"equals":1,"key":"x.lc_coolant_outlet_high_pressure_alarm"}},{"kind":"fault","text":"Liquid cooling: Water replenishment tank alarm","when":{"equals":1,"key":"x.lc_water_replenishment_tank_alarm"}},{"kind":"fault","text":"Dehumidifier: Fan module circuit fault","when":{"equals":1,"key":"x.dh_fan_module_circuit_fault"}},{"kind":"fault","text":"Dehumidifier: Dehumidification module circuit fault","when":{"equals":1,"key":"x.dh_dehumidification_module_circuit_fault"}},{"kind":"fault","text":"Dehumidifier: Humidity sensor fault","when":{"equals":1,"key":"x.dh_humidity_sensor_fault"}},{"kind":"fault","text":"Dehumidifier: External temperature sensor fault","when":{"equals":1,"key":"x.dh_external_temperature_sensor_fault"}},{"kind":"fault","text":"Dehumidifier: Internal temperature sensor fault","when":{"equals":1,"key":"x.dh_internal_temperature_sensor_fault"}},{"kind":"fault","text":"Dehumidifier: High temperature alarm fault","when":{"equals":1,"key":"x.dh_high_temperature_alarm_fault"}}],"sources":[{"title":"PowerHill (261kWh) Modbus Interface Definitions"}]}
