{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"control_rights":{"0":"Network","1":"COM"},"control_source":{"0":"IOT control / EMS (RS485-2)","1":"Client control (RS485-1)","2":"HMI control (CAN2)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"expansion_flag":{"0":"Discharge down to SOCL","1":"Stop at BCM_SOCL, then expansion mode down to SOCL"},"normal_forbidden":{"0":"Normal","1":"Forbidden"},"off_on":{"0":"Off","1":"On"},"pcs_summary_status":{"1":"Fault","2":"On-grid","3":"Off-grid","4":"Bypass"},"pv_operation_mode":{"10":"PV (direct MPPT, DC coupling)","11":"Control circuit breaker","12":"Storage first, rest to load (AC coupling)","13":"PV not controllable (no time periods, AC coupling)","14":"PV to storage first + time periods (PV controllable, AC coupling)","7":"Load first, rest to storage (AC coupling)","8":"Load first, rest to grid, charging in time periods (AC coupling)","9":"PV + time periods (PV not controllable, AC coupling)"},"start_stop":{"2":"Stop","6":"Running"},"working_mode":{"1":"P/Q","2":"Off-grid","3":"Off-grid","4":"Peak-valley","5":"Backup power","7":"PV self-use"},"working_status":{"1":"Shutdown","2":"Running","3":"Fault"}},"flags":{"charging_pile_alarm":{"0":"Charging pile 1 communication interrupted","1":"Charging pile 2 communication interrupted","2":"Charging pile 3 communication interrupted","3":"Charging pile 4 communication interrupted","4":"Charging pile 5 communication interrupted","5":"Charging pile 6 communication interrupted","6":"Charging pile 7 communication interrupted","7":"Charging pile 8 communication interrupted","8":"Charging pile 9 communication interrupted","9":"Charging pile 10 communication interrupted"},"pv_alarm":{"0":"PV inverter 1 communication interrupted","1":"PV inverter 2 communication interrupted","10":"PV inverter 11 communication interrupted","11":"PV inverter 12 communication interrupted","12":"PV inverter 13 communication interrupted","13":"PV inverter 14 communication interrupted","14":"PV inverter 15 communication interrupted","2":"PV inverter 3 communication interrupted","3":"PV inverter 4 communication interrupted","4":"PV inverter 5 communication interrupted","5":"PV inverter 6 communication interrupted","6":"PV inverter 7 communication interrupted","7":"PV inverter 8 communication interrupted","8":"PV inverter 9 communication interrupted","9":"PV inverter 10 communication interrupted"},"system_alarm_0":{"0":"COM1 communication interrupted","1":"COM2 communication interrupted","2":"COM3 communication interrupted","3":"TCP communication interrupted"},"system_alarm_1":{"0":"BC1 communication interrupted","1":"BC2 communication interrupted","10":"Meter 2 communication interrupted","2":"BC3 communication interrupted","3":"BC4 communication interrupted","4":"BC5 communication interrupted","5":"BC6 communication interrupted","6":"BC7 communication interrupted","7":"BC8 communication interrupted","8":"Meter communication interrupted","9":"PVM communication interrupted"},"system_fault_0":{"10":"Power meter communication completely interrupted","14":"PVM communication interrupted","15":"SmartLogger communication interrupted"}},"id":"dunext-powermount-ems","identify":{"checks":[{"address":1,"in":[1,2,3],"table":"holding","type":"u16"},{"address":2,"in":[1,2,3,4,5,7],"table":"holding","type":"u16"},{"address":3,"in":[0,1,2],"table":"holding","type":"u16"}]},"kind":"battery","manufacturer":"DuNext","modbusspec":0,"name":"PowerMount Local EMS (site controller for PowerMount cabinets)","points":[{"address":1,"enum":"working_status","key":"state","label":"Working status","table":"holding","type":"u16"},{"address":2,"enum":"working_mode","key":"x.working_mode","label":"Working mode","table":"holding","type":"u16"},{"address":3,"enum":"control_source","key":"x.control_source","label":"Control power","table":"holding","type":"u16"},{"address":4,"key":"x.max_discharge_power","label":"Permissible discharge active power limit","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":5,"key":"x.max_charge_power","label":"Permissible charge active power limit","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":6,"key":"x.system_active_power","label":"System active power","scale":0.1,"table":"holding","type":"s16","unit":"kW","verified":false},{"address":7,"key":"load_power","label":"Load active power","scale":100,"table":"holding","type":"s16","unit":"W"},{"address":8,"key":"grid_power","label":"Grid active power","positive":"export","scale":100,"table":"holding","type":"s16","unit":"W","verified":false},{"address":9,"key":"pv_power","label":"MPPT total power","scale":100,"table":"holding","type":"s16","unit":"W"},{"address":10,"key":"grid_import_energy","label":"Grid input active energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":12,"key":"grid_export_energy","label":"Grid output active energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":14,"key":"x.load_energy","label":"Load output active energy","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":16,"enum":"normal_forbidden","key":"x.charge_forbidden","label":"High voltage charging prohibition flag","table":"holding","type":"u16"},{"address":17,"enum":"normal_forbidden","key":"x.discharge_forbidden","label":"Low voltage discharging prohibition flag","table":"holding","type":"u16"},{"address":18,"key":"x.device_number","label":"Device number","poll":"slow","table":"holding","type":"u16"},{"address":19,"key":"pv_energy","label":"MPPT power generation","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":21,"key":"x.battery_charge_energy","label":"BMS historical charging energy","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":23,"key":"x.battery_discharge_energy","label":"BMS historical discharge energy","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":25,"key":"x.anti_backflow_state","label":"Anti-backflow state","table":"holding","type":"u16"},{"address":26,"key":"battery_soc","label":"System SOC","table":"holding","type":"u16","unit":"%"},{"address":27,"flags":"system_alarm_0","key":"x.system_alarm_0","label":"System alarm 0","table":"holding","type":"u16"},{"address":28,"flags":"system_alarm_1","key":"x.system_alarm_1","label":"System alarm 1","table":"holding","type":"u16"},{"address":29,"flags":"system_fault_0","key":"x.system_fault_0","label":"System fault 0","table":"holding","type":"u16"},{"address":30,"key":"x.system_fault_1","label":"System fault 1","table":"holding","type":"u16"},{"address":31,"key":"x.fault_free_days","label":"Days of fault-free operation","poll":"slow","table":"holding","type":"u16","unit":"d"},{"address":32,"key":"x.system_alarm_2","label":"System alarm 2","table":"holding","type":"u16"},{"address":33,"key":"x.meter_forward_energy","label":"P - Forward total active energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35,"key":"x.meter_reverse_energy","label":"P - Reverse total active energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":37,"key":"x.grid_voltage","label":"Grid voltage","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":38,"key":"x.grid_current","label":"Grid current","scale":0.1,"table":"holding","type":"u16","unit":"A","verified":false},{"address":39,"key":"x.grid_power_factor","label":"Grid power factor","scale":0.001,"table":"holding","type":"u16"},{"address":40,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"register":0}},"key":"x.clock","label":"Date and time","length":6,"poll":"slow","table":"holding","type":"datetime","verified":false},{"address":46,"key":"x.ems_version","label":"EMS version number","poll":"slow","table":"holding","type":"u16"},{"address":47,"key":"x.e_forward_energy","label":"E - Forward active total energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":49,"key":"x.e_reverse_energy","label":"E - Reverse active total energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":51,"key":"x.collection_program_version","label":"Collection program version number","poll":"slow","table":"holding","type":"u16"},{"address":52,"key":"x.web_server_version","label":"Web server version number","poll":"slow","table":"holding","type":"u16"},{"address":53,"key":"x.ac_pv_power","label":"AC_PV active power","scale":0.1,"table":"holding","type":"s16","unit":"kW"},{"address":54,"enum":"pcs_summary_status","key":"x.pcs_summary_status","label":"Summary PCS status","table":"holding","type":"u16"},{"address":55,"key":"x.soc_precise","label":"High precision SOC","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":56,"key":"x.max_load_power","label":"Maximum load power","table":"holding","type":"u16","unit":"kW"},{"address":57,"key":"x.charging_pile_power","label":"Summary of charging pile power","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":58,"key":"x.charging_pile_count","label":"Number of charging stations","poll":"slow","table":"holding","type":"u16"},{"address":59,"key":"x.generator_power","label":"Diesel generator power","scale":0.1,"table":"holding","type":"s16","unit":"kW"},{"address":200,"flags":"pv_alarm","key":"x.pv_alarm","label":"PV alarm","table":"holding","type":"u16"},{"address":201,"flags":"charging_pile_alarm","key":"x.charging_pile_alarm","label":"Charging pile alarm","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"EMS fault (working status 3)","when":{"equals":3,"key":"state"}},{"kind":"fault","text":"PCS fault (summary status 1)","when":{"equals":1,"key":"x.pcs_summary_status"}},{"kind":"backup_mode","text":"PCS runs off-grid","when":{"equals":3,"key":"x.pcs_summary_status"}},{"kind":"warning","text":"COM1 communication interrupted (system alarm 0 bit 0)","when":{"bit":0,"key":"x.system_alarm_0"}},{"kind":"warning","text":"COM2 communication interrupted (system alarm 0 bit 1)","when":{"bit":1,"key":"x.system_alarm_0"}},{"kind":"warning","text":"COM3 communication interrupted (system alarm 0 bit 2)","when":{"bit":2,"key":"x.system_alarm_0"}},{"kind":"warning","text":"TCP communication interrupted (system alarm 0 bit 3)","when":{"bit":3,"key":"x.system_alarm_0"}},{"kind":"warning","text":"BC1 communication interrupted (system alarm 1 bit 0)","when":{"bit":0,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC2 communication interrupted (system alarm 1 bit 1)","when":{"bit":1,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC3 communication interrupted (system alarm 1 bit 2)","when":{"bit":2,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC4 communication interrupted (system alarm 1 bit 3)","when":{"bit":3,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC5 communication interrupted (system alarm 1 bit 4)","when":{"bit":4,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC6 communication interrupted (system alarm 1 bit 5)","when":{"bit":5,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC7 communication interrupted (system alarm 1 bit 6)","when":{"bit":6,"key":"x.system_alarm_1"}},{"kind":"warning","text":"BC8 communication interrupted (system alarm 1 bit 7)","when":{"bit":7,"key":"x.system_alarm_1"}},{"kind":"warning","text":"Meter communication interrupted (system alarm 1 bit 8)","when":{"bit":8,"key":"x.system_alarm_1"}},{"kind":"warning","text":"PVM communication interrupted (system alarm 1 bit 9)","when":{"bit":9,"key":"x.system_alarm_1"}},{"kind":"warning","text":"Meter 2 communication interrupted (system alarm 1 bit 10)","when":{"bit":10,"key":"x.system_alarm_1"}},{"kind":"fault","text":"Power meter communication completely interrupted (system fault 0 bit 10)","when":{"bit":10,"key":"x.system_fault_0"}},{"kind":"fault","text":"PVM communication interrupted (system fault 0 bit 14)","when":{"bit":14,"key":"x.system_fault_0"}},{"kind":"fault","text":"SmartLogger communication interrupted (system fault 0 bit 15)","when":{"bit":15,"key":"x.system_fault_0"}},{"kind":"warning","text":"PV inverter 1 communication interrupted (pv alarm bit 0)","when":{"bit":0,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 2 communication interrupted (pv alarm bit 1)","when":{"bit":1,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 3 communication interrupted (pv alarm bit 2)","when":{"bit":2,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 4 communication interrupted (pv alarm bit 3)","when":{"bit":3,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 5 communication interrupted (pv alarm bit 4)","when":{"bit":4,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 6 communication interrupted (pv alarm bit 5)","when":{"bit":5,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 7 communication interrupted (pv alarm bit 6)","when":{"bit":6,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 8 communication interrupted (pv alarm bit 7)","when":{"bit":7,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 9 communication interrupted (pv alarm bit 8)","when":{"bit":8,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 10 communication interrupted (pv alarm bit 9)","when":{"bit":9,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 11 communication interrupted (pv alarm bit 10)","when":{"bit":10,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 12 communication interrupted (pv alarm bit 11)","when":{"bit":11,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 13 communication interrupted (pv alarm bit 12)","when":{"bit":12,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 14 communication interrupted (pv alarm bit 13)","when":{"bit":13,"key":"x.pv_alarm"}},{"kind":"warning","text":"PV inverter 15 communication interrupted (pv alarm bit 14)","when":{"bit":14,"key":"x.pv_alarm"}},{"kind":"warning","text":"Charging pile 1 communication interrupted (charging pile alarm bit 0)","when":{"bit":0,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 2 communication interrupted (charging pile alarm bit 1)","when":{"bit":1,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 3 communication interrupted (charging pile alarm bit 2)","when":{"bit":2,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 4 communication interrupted (charging pile alarm bit 3)","when":{"bit":3,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 5 communication interrupted (charging pile alarm bit 4)","when":{"bit":4,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 6 communication interrupted (charging pile alarm bit 5)","when":{"bit":5,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 7 communication interrupted (charging pile alarm bit 6)","when":{"bit":6,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 8 communication interrupted (charging pile alarm bit 7)","when":{"bit":7,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 9 communication interrupted (charging pile alarm bit 8)","when":{"bit":8,"key":"x.charging_pile_alarm"}},{"kind":"warning","text":"Charging pile 10 communication interrupted (charging pile alarm bit 9)","when":{"bit":9,"key":"x.charging_pile_alarm"}}],"sources":[{"title":"PowerMount-P960-2250kWh Series Local EMS Modbus Interface Definitions"}]}
