{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active":{"0":"Inactive","1":"Active"},"alarm":{"0":"OK","1":"Alarm"},"mode":{"0":"Normal","1":"Discharging"},"shutoff":{"0":"Normal operation","1":"Preparing to power down"}},"id":"eagleeye-vigilant","kind":"battery","manufacturer":"Eagle Eye Power Solutions","modbusspec":0,"name":"Vigilant battery monitoring system","points":[{"address":0,"key":"x.tick","label":"Tick / Heartbeat","poll":"fast","table":"input","type":"u16"},{"address":1,"key":"x.critical_alarms","label":"Critical alarms","poll":"fast","table":"input","type":"u16"},{"address":2,"key":"x.warnings","label":"Warnings","poll":"fast","table":"input","type":"u16"},{"address":1923,"key":"battery_current","label":"Battery current","poll":"fast","positive":"discharge","scale":0.001,"table":"input","type":"s32","unit":"A","verified":false},{"address":1925,"key":"battery_voltage","label":"Battery voltage","poll":"fast","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":1926,"key":"x.ambient_temperature","label":"Ambient C","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":1927,"key":"x.ambient_temperature_f","label":"Ambient F","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°F"},{"address":1928,"key":"x.memory_used","label":"Memory used","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":1929,"key":"temperature","label":"Internal C","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":1930,"key":"x.internal_temperature_f","label":"Internal F","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°F"},{"address":1931,"enum":"mode","key":"state","label":"Mode","poll":"fast","table":"input","type":"u16"},{"address":1932,"key":"x.unexpected_restarts","label":"Unexpected restarts","poll":"slow","table":"input","type":"u16"},{"address":1933,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.update_time","label":"Update time","poll":"fast","table":"input","type":"u32"},{"address":1935,"key":"x.average_unit_voltage","label":"Average unit voltage","poll":"fast","scale":0.001,"table":"input","type":"s16","unit":"V"},{"address":1936,"key":"battery_temperature","label":"Average post temperature C","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":1937,"key":"x.average_post_temperature_f","label":"Average post temperature F","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°F"},{"address":1938,"key":"x.average_unit_resistance","label":"Average unit resistance","poll":"slow","table":"input","type":"s16","unit":"µΩ"},{"address":1939,"key":"x.average_strap_resistance","label":"Average strap resistance","poll":"slow","table":"input","type":"s16","unit":"µΩ"},{"address":3,"key":"x.unit1_voltage","label":"Unit voltage 1","poll":"fast","scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":243,"key":"x.unit1_post_temperature","label":"Post Temperature C1","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":483,"key":"x.unit1_post_temperature_f","label":"Post Temperature F1","poll":"fast","scale":0.01,"table":"input","type":"s16","unit":"°F"},{"address":723,"key":"x.unit1_ripple","label":"Unit ripple 1","poll":"fast","scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":963,"key":"x.unit1_resistance","label":"Unit resistance 1","poll":"slow","table":"input","type":"u16","unit":"µΩ"},{"address":1203,"key":"x.unit1_strap_resistance","label":"Strap resistance 1","poll":"slow","table":"input","type":"u16","unit":"µΩ"},{"address":1443,"key":"x.unit1_critical_alarms","label":"Unit critical alarms 1","poll":"fast","table":"input","type":"u16"},{"address":1683,"key":"x.unit1_warnings","label":"Unit warnings 1","poll":"fast","table":"input","type":"u16"},{"address":0,"enum":"active","key":"x.aux1","label":"AUX_1","poll":"fast","table":"discrete","type":"bool"},{"address":1,"enum":"active","key":"x.aux2","label":"AUX_2","poll":"fast","table":"discrete","type":"bool"},{"address":7,"enum":"shutoff","key":"x.shutoff","label":"SHUTOFF","poll":"fast","table":"discrete","type":"bool"},{"address":8,"enum":"alarm","key":"x.unit1_electrolyte_alarm","label":"ELS_EL_1","poll":"fast","table":"discrete","type":"bool"},{"address":248,"enum":"alarm","key":"x.unit1_temperature_alarm","label":"ELS_TL_1","poll":"fast","table":"discrete","type":"bool"},{"address":968,"enum":"alarm","key":"x.ground_fault","label":"GROUND_FAULT","poll":"fast","table":"discrete","type":"bool"},{"address":969,"enum":"alarm","key":"x.modbus_error","label":"MODBUS_ERROR","poll":"fast","table":"discrete","type":"bool"}],"problems":[{"kind":"fault","text":"Battery monitor: {value} critical alarm(s) active","when":{"key":"x.critical_alarms","not":0}},{"kind":"warning","text":"Battery monitor: {value} warning(s) active","when":{"key":"x.warnings","not":0}},{"kind":"fault","text":"Ground fault alarm","when":{"equals":1,"key":"x.ground_fault"}},{"kind":"warning","text":"Battery monitor preparing to power down","when":{"equals":1,"key":"x.shutoff"}},{"kind":"warning","text":"Battery monitor reports a data collection problem","when":{"equals":1,"key":"x.modbus_error"}}],"sources":[{"title":"Eagle Eye Power Solutions Vigilant BMS Modbus data mapping"}]}
