{"connection":{"default_port":502,"default_unit":1,"limits":{"even_address":true},"serial":{"baud":2400,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"2400","1":"4800","2":"9600","5":"1200"},"measurement_mode":{"1":"Total = import","2":"Total = import + export","3":"Total = import − export"},"parity_stop":{"0":"8N1","1":"8E1","2":"8O1","3":"8N2"},"pulse_energy_type":{"1":"Import active energy","2":"Import + export active energy","4":"Export active energy","5":"Import reactive energy","6":"Import + export reactive energy","8":"Export reactive energy"},"pulse_rate":{"0":"0.001 kWh/imp","1":"0.01 kWh/imp","2":"0.1 kWh/imp","3":"1 kWh/imp","4":"10 kWh/imp","5":"100 kWh/imp","6":"1000 kWh/imp"}},"id":"eastron-sdm120ct","identify":{"checks":[{"address":70,"range":[40,70],"table":"input","type":"f32"},{"address":50,"range":[5,9999],"table":"holding","type":"f32"}],"serial":{"address":64512,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Eastron","modbusspec":0,"name":"SDM120CT single-phase CT energy meter","points":[{"address":0,"key":"l1_voltage","label":"Voltage","table":"input","type":"f32","unit":"V"},{"address":6,"key":"l1_current","label":"Current","table":"input","type":"f32","unit":"A"},{"address":12,"key":"grid_power","label":"Active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":18,"key":"apparent_power","label":"Apparent power","table":"input","type":"f32","unit":"VA"},{"address":24,"key":"reactive_power","label":"Reactive power","table":"input","type":"f32","unit":"var"},{"address":30,"key":"power_factor","label":"Power factor","table":"input","type":"f32","unit":""},{"address":70,"key":"frequency","label":"Frequency","table":"input","type":"f32","unit":"Hz"},{"address":72,"key":"grid_import_energy","label":"Import active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":74,"key":"grid_export_energy","label":"Export active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":76,"key":"x.import_reactive_energy","label":"Import reactive energy","poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":78,"key":"x.export_reactive_energy","label":"Export reactive energy","poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":84,"key":"x.total_power_demand","label":"Total system power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":86,"key":"x.max_total_power_demand","label":"Maximum total system power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":88,"key":"x.import_power_demand","label":"Import system power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":90,"key":"x.max_import_power_demand","label":"Maximum Import system power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":92,"key":"x.export_power_demand","label":"Export system power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":94,"key":"x.max_export_power_demand","label":"Maximum Export system power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":258,"key":"x.current_demand","label":"Current demand","poll":"slow","table":"input","type":"f32","unit":"A"},{"address":264,"key":"x.max_current_demand","label":"Maximum current demand","poll":"slow","table":"input","type":"f32","unit":"A"},{"address":342,"key":"x.total_active_energy","label":"Total active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":344,"key":"x.total_reactive_energy","label":"Total reactive energy","poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":0,"key":"x.demand_time","label":"Demand Time","poll":"slow","table":"holding","type":"f32","unit":"min"},{"address":64512,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"}],"sources":[{"title":"Eastron SDM120CTM Smart Meter Modbus Protocol Implementation"}]}
