{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"id":"eastron-sdm54","identify":{"checks":[[{"address":0,"range":[99.0,121.0],"table":"input","type":"f32"},{"address":0,"range":[207.0,253.0],"table":"input","type":"f32"}]]},"kind":"meter","manufacturer":"Eastron","modbusspec":0,"name":"SDM54 three-phase energy meter","points":[{"address":0,"key":"l1_voltage","label":"L1 Voltage","sources":["mbmd"],"table":"input","type":"f32","unit":"V","verified":false},{"address":2,"key":"l2_voltage","label":"L2 Voltage","sources":["mbmd"],"table":"input","type":"f32","unit":"V","verified":false},{"address":4,"key":"l3_voltage","label":"L3 Voltage","sources":["mbmd"],"table":"input","type":"f32","unit":"V","verified":false},{"address":6,"key":"l1_current","label":"L1 Current","sources":["mbmd"],"table":"input","type":"f32","unit":"A","verified":false},{"address":8,"key":"l2_current","label":"L2 Current","sources":["mbmd"],"table":"input","type":"f32","unit":"A","verified":false},{"address":10,"key":"l3_current","label":"L3 Current","sources":["mbmd"],"table":"input","type":"f32","unit":"A","verified":false},{"address":12,"key":"x.power_l1","label":"L1 Power","sources":["mbmd"],"table":"input","type":"f32","unit":"W","verified":false},{"address":14,"key":"x.power_l2","label":"L2 Power","sources":["mbmd"],"table":"input","type":"f32","unit":"W","verified":false},{"address":16,"key":"x.power_l3","label":"L3 Power","sources":["mbmd"],"table":"input","type":"f32","unit":"W","verified":false},{"address":18,"key":"x.apparent_power_l1","label":"L1 Apparent Power","sources":["mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":20,"key":"x.apparent_power_l2","label":"L2 Apparent Power","sources":["mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":22,"key":"x.apparent_power_l3","label":"L3 Apparent Power","sources":["mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":24,"key":"x.reactive_power_l1","label":"L1 Reactive Power","sources":["mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":26,"key":"x.reactive_power_l2","label":"L2 Reactive Power","sources":["mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":28,"key":"x.reactive_power_l3","label":"L3 Reactive Power","sources":["mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":30,"key":"x.cosphi_l1","label":"L1 Cosphi","sources":["mbmd"],"table":"input","type":"f32","verified":false},{"address":32,"key":"x.cosphi_l2","label":"L2 Cosphi","sources":["mbmd"],"table":"input","type":"f32","verified":false},{"address":34,"key":"x.cosphi_l3","label":"L3 Cosphi","sources":["mbmd"],"table":"input","type":"f32","verified":false},{"address":52,"key":"x.power","label":"Power","sources":["mbmd"],"table":"input","type":"f32","unit":"W","verified":false},{"address":56,"key":"apparent_power","label":"Apparent Power","sources":["mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":60,"key":"reactive_power","label":"Reactive Power","sources":["mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":62,"key":"power_factor","label":"Cosphi","sources":["mbmd"],"table":"input","type":"f32","verified":false},{"address":66,"key":"x.phase_angle","label":"Phase Angle","sources":["mbmd"],"table":"input","type":"f32","unit":"°","verified":false},{"address":70,"key":"frequency","label":"Frequency","sources":["mbmd"],"table":"input","type":"f32","unit":"Hz","verified":false},{"address":72,"key":"grid_import_energy","label":"Total Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":74,"key":"grid_export_energy","label":"Total Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":234,"key":"x.thd_l1","label":"L1 Voltage to neutral THD","sources":["mbmd"],"table":"input","type":"f32","unit":"%","verified":false},{"address":236,"key":"x.thd_l2","label":"L2 Voltage to neutral THD","sources":["mbmd"],"table":"input","type":"f32","unit":"%","verified":false},{"address":238,"key":"x.thd_l3","label":"L3 Voltage to neutral THD","sources":["mbmd"],"table":"input","type":"f32","unit":"%","verified":false},{"address":248,"key":"x.thd","label":"Average voltage to neutral THD","sources":["mbmd"],"table":"input","type":"f32","unit":"%","verified":false},{"address":342,"key":"x.sum","label":"Total Sum","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":344,"key":"x.reactive_sum","label":"Total Reactive","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":346,"key":"x.import_l1","label":"L1 Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":348,"key":"x.import_l2","label":"L2 Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":350,"key":"x.import_l3","label":"L3 Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":352,"key":"x.export_l1","label":"L1 Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":354,"key":"x.export_l2","label":"L2 Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":356,"key":"x.export_l3","label":"L3 Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":358,"key":"x.sum_l1","label":"L1 Sum","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":360,"key":"x.sum_l2","label":"L2 Sum","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":362,"key":"x.sum_l3","label":"L3 Sum","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4876,"key":"x.sum_t1","label":"Tariff 1 Sum","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4878,"key":"x.sum_t2","label":"Tariff 2 Sum","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4884,"key":"x.import_t1","label":"Tariff 1 Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4886,"key":"x.import_t2","label":"Tariff 2 Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4892,"key":"x.export_t1","label":"Tariff 1 Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4894,"key":"x.export_t2","label":"Tariff 2 Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":4900,"key":"x.reactive_sum_t1","label":"Tariff 1 Reactive","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":4902,"key":"x.reactive_sum_t2","label":"Tariff 2 Reactive","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":4908,"key":"x.reactive_import_t1","label":"Tariff 1 Reactive Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":4910,"key":"x.reactive_import_t2","label":"Tariff 2 Reactive Import","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":4916,"key":"x.reactive_export_t1","label":"Tariff 1 Reactive Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":4918,"key":"x.reactive_export_t2","label":"Tariff 2 Reactive Export","sources":["mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
