{"connection":{"default_port":502,"default_unit":1,"limits":{"even_address":true,"max_registers":60},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu","tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"2400","1":"4800","2":"9600","3":"19200","5":"1200"},"kppa":{"0":"Not authorised","1":"Authorised"},"meter_code":{"132":"SDM72D-M-1","137":"SDM72D-M-2"},"parity_stop":{"0":"8N1","1":"8E1","2":"8O1","3":"8N2"},"pulse_constant":{"0":"1000 imp/kWh","1":"100 imp/kWh","2":"10 imp/kWh","3":"1 imp/kWh"},"pulse_energy_type":{"1":"Import active energy","2":"Total active energy","4":"Export active energy"},"system_type":{"1":"1 phase 2 wire","3":"3 phase 4 wire"}},"id":"eastron-sdm72","identify":{"checks":[{"address":64514,"in":[132,137],"table":"holding","type":"u16"}],"serial":{"address":64512,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Eastron","modbusspec":0,"models":[{"id":"sdm72d_m1","match":{"address":64514,"equals":132,"table":"holding","type":"u16"},"name":"SDM72D-M-1"},{"id":"sdm72d_m2","match":{"address":64514,"equals":137,"table":"holding","type":"u16"},"name":"SDM72D-M-2"},{"id":"eastron_sdm_sdm72d_m_1","match":{"address":64514,"equals":132,"table":"holding","type":"u16"},"name":"SDM72D-M-1"},{"id":"eastron_sdm_sdm72dm_v2","match":{"address":64514,"equals":137,"table":"holding","type":"u16"},"name":"SDM72DM-V2"},{"id":"mbmd_sdm72dm_v2","name":"SDM72DM-V2"}],"name":"SDM72D energy meters","points":[{"address":52,"key":"grid_power","label":"Total system power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":12,"key":"l1_power","label":"Phase 1 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":14,"key":"l2_power","label":"Phase 2 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":16,"key":"l3_power","label":"Phase 3 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":1280,"key":"x.import_power","label":"Total import active power","table":"input","type":"f32","unit":"W"},{"address":1282,"key":"x.export_power","label":"Total export active power","table":"input","type":"f32","unit":"W"},{"address":0,"key":"l1_voltage","label":"Phase 1 line to neutral volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":2,"key":"l2_voltage","label":"Phase 2 line to neutral volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":6,"key":"l1_current","label":"Phase 1 current","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"A"},{"address":8,"key":"l2_current","label":"Phase 2 current","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"A"},{"address":10,"key":"l3_current","label":"Phase 3 current","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"A"},{"address":18,"key":"x.l1_apparent_power","label":"Phase 1 apparent power","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"VA"},{"address":20,"key":"x.l2_apparent_power","label":"Phase 2 apparent power","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"VA"},{"address":22,"key":"x.l3_apparent_power","label":"Phase 3 apparent power","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"VA"},{"address":24,"key":"x.l1_reactive_power","label":"Phase 1 reactive power","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"var"},{"address":26,"key":"x.l2_reactive_power","label":"Phase 2 reactive power","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"var"},{"address":28,"key":"x.l3_reactive_power","label":"Phase 3 reactive power","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"var"},{"address":30,"key":"x.l1_power_factor","label":"Phase 1 power factor","models":["sdm72d_m2"],"table":"input","type":"f32","unit":""},{"address":32,"key":"x.l2_power_factor","label":"Phase 2 power factor","models":["sdm72d_m2"],"table":"input","type":"f32","unit":""},{"address":34,"key":"x.l3_power_factor","label":"Phase 3 power factor","models":["sdm72d_m2"],"table":"input","type":"f32","unit":""},{"address":42,"key":"x.average_voltage","label":"Average line to neutral volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":46,"key":"x.average_current","label":"Average line current","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"A"},{"address":48,"key":"x.current_sum","label":"Sum of line currents","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"A"},{"address":56,"key":"apparent_power","label":"Total system volt amps","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"VA"},{"address":60,"key":"reactive_power","label":"Total system VAr","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"var"},{"address":62,"key":"power_factor","label":"Total system power factor","models":["sdm72d_m2"],"table":"input","type":"f32","unit":""},{"address":70,"key":"frequency","label":"Frequency of supply voltages","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"Hz"},{"address":200,"key":"x.l1_l2_voltage","label":"Line 1 to line 2 volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":202,"key":"x.l2_l3_voltage","label":"Line 2 to line 3 volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":204,"key":"x.l3_l1_voltage","label":"Line 3 to line 1 volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":206,"key":"x.average_line_voltage","label":"Average line to line volts","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"V"},{"address":224,"key":"x.neutral_current","label":"Neutral current","models":["sdm72d_m2"],"table":"input","type":"f32","unit":"A"},{"address":72,"key":"grid_import_energy","label":"Total Import kWh","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":74,"key":"grid_export_energy","label":"Total Export kWh","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":342,"key":"x.total_active_energy","label":"Total kWh","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":344,"key":"x.total_reactive_energy","label":"Total reactive energy","models":["sdm72d_m2"],"poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":384,"key":"x.resettable_total_active_energy","label":"Resettable total active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":386,"key":"x.resettable_reactive_energy","label":"Resettable total reactive energy","models":["sdm72d_m2"],"poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":388,"key":"x.resettable_import_active_energy","label":"Resettable import active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":390,"key":"x.resettable_export_active_energy","label":"Resettable export active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":396,"key":"x.net_energy","label":"Net kWh (import − export)","models":["sdm72d_m2"],"poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":64512,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":64514,"enum":"meter_code","key":"x.meter_code","label":"Meter code","poll":"slow","table":"holding","type":"u16"},{"address":64644,"key":"x.software_version","label":"Software version","poll":"slow","table":"holding","type":"u16"},{"address":0,"key":"x.voltage_l1_0","label":"Voltage L1","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"V","verified":false},{"address":2,"key":"x.voltage_l2_2","label":"Voltage L2","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"V","verified":false},{"address":4,"key":"l3_voltage","label":"Voltage L3","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"V","verified":false},{"address":6,"key":"x.current_l1_6","label":"Current L1","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"A","verified":false},{"address":8,"key":"x.current_l2_8","label":"Current L2","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"A","verified":false},{"address":10,"key":"x.current_l3_10","label":"Current L3","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"A","verified":false},{"address":18,"key":"x.apparent_power_l1","label":"Apparent power L1","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":20,"key":"x.apparent_power_l2","label":"Apparent power L2","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":22,"key":"x.apparent_power_l3","label":"Apparent power L3","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":24,"key":"x.reactive_power_l1","label":"Reactive power L1","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":26,"key":"x.reactive_power_l2","label":"Reactive power L2","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":28,"key":"x.reactive_power_l3","label":"Reactive power L3","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":30,"key":"x.power_factor_l1","label":"Power factor L1","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","verified":false},{"address":32,"key":"x.power_factor_l2","label":"Power factor L2","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","verified":false},{"address":34,"key":"x.power_factor_l3","label":"Power factor L3","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","verified":false},{"address":42,"key":"x.average_voltage_ln","label":"Average voltage L-N","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"V","verified":false},{"address":46,"key":"x.average_current_46","label":"Average current","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"A","verified":false},{"address":48,"key":"x.sum_of_line_currents","label":"Sum of line currents","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"A","verified":false},{"address":56,"key":"x.total_system_apparent_power_56","label":"Total system apparent power","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":60,"key":"x.total_system_reactive_power_60","label":"Total system reactive power","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"var","verified":false},{"address":62,"key":"x.total_system_power_factor_62","label":"Total system power factor","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","verified":false},{"address":70,"key":"x.frequency_70","label":"Frequency","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"Hz","verified":false},{"address":200,"key":"x.voltage_l1_l2","label":"Voltage L1-L2","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"V","verified":false},{"address":202,"key":"x.voltage_l2_l3","label":"Voltage L2-L3","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"V","verified":false},{"address":204,"key":"x.voltage_l3_l1","label":"Voltage L3-L1","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"V","verified":false},{"address":206,"key":"x.average_voltage_ll","label":"Average voltage L-L","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"V","verified":false},{"address":224,"key":"x.neutral_current_224","label":"Neutral current","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"A","verified":false},{"address":344,"key":"x.total_reactive_energy_344","label":"Total reactive energy","models":["eastron_sdm_sdm72dm_v2","mbmd_sdm72dm_v2"],"sources":["eastron-sdm","mbmd"],"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":396,"key":"x.net_active_energy","label":"Net active energy","models":["eastron_sdm_sdm72dm_v2"],"sources":["eastron-sdm"],"table":"input","type":"f32","unit":"kWh","verified":false}],"sources":[{"title":"Eastron SDM72D-M-1 User Manual (part 3, Modbus protocol)"},{"title":"Eastron SDM72D-M-2 User Manual (part 3, Modbus protocol; B+G e-tech edition)"},{"id":"eastron-sdm","title":"home-assistant-eastron-sdm (Home Assistant integration)"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"},{"id":"tasmota","title":"Tasmota (energy meter drivers)"}]}
