{"connection":{"blocks":[{"address":186,"count":12,"table":"holding"}],"default_port":502,"default_unit":1,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_type":{"0":"AGM","1":"FLD (flooded)","2":"USER","3":"SMK1","4":"PYL","5":"FOX"},"charging_priority":{"0":"Utility first","1":"PV first","2":"PV and utility","3":"PV only"},"input_voltage_range":{"0":"Wide range","1":"Narrow range"},"off_on":{"0":"Disabled","1":"Enabled"},"output_mode":{"0":"Single","1":"Parallel","2":"3-phase P1","3":"3-phase P2","4":"3-phase P3","5":"Split phase P1","6":"Split phase P2"},"output_priority":{"0":"Utility – PV – battery (UTI)","1":"PV – utility – battery (SOL)","2":"PV – battery – utility (SBU)","3":"PV – utility – battery, always in grid mode (SUB)"},"remote_switch":{"0":"Remote shutdown","1":"Remote turn-on"},"turn_on_mode":{"0":"Local or remote","1":"Local only","2":"Remote only"},"working_mode":{"0":"Power on","1":"Standby","2":"Mains","3":"Off-grid","4":"Bypass","5":"Charging","6":"Fault"}},"flags":{"faults":{"1":"Inverter module over temperature (Nov 2021 edition; reserved in September 2022)","10":"PV over current","11":"PV over voltage","12":"Battery over current","13":"Inverter over current","14":"Bus low voltage","16":"Inverter DC component too high","18":"Output current zero offset too large","19":"Inverter current zero offset too large","2":"DCDC module over temperature","20":"Battery current zero offset too large","21":"PV current zero offset too large","22":"Inverter low voltage","23":"Inverter negative power protection","24":"Parallel system host lost","25":"Parallel system synchronisation signal abnormal","26":"Battery type incompatible (Nov 2021 edition; reserved in September 2022)","27":"Parallel versions incompatible","3":"Battery over voltage","4":"PV module over temperature (Nov 2021 edition; reserved in September 2022)","5":"Output short circuit","6":"Inverter over voltage","7":"Output overload","8":"Bus over voltage","9":"Bus soft start timeout"},"warnings":{"0":"Mains zero crossing lost","1":"Mains waveform abnormal","10":"Overload","11":"Battery equalisation charging","12":"Battery discharged to low voltage, not yet recharged to the recovery point","13":"Output power derating","14":"Fan blocked","15":"PV energy too low to use","16":"Parallel communication interrupted","17":"Single / parallel output mode inconsistent","18":"Parallel system battery voltage difference too large","2":"Mains over voltage","3":"Mains low voltage","4":"Mains over frequency","5":"Mains low frequency","6":"PV low voltage","7":"Over temperature","8":"Battery low voltage","9":"Battery not connected"}},"id":"easun-smg","identify":{"checks":[{"address":201,"range":[0,6],"table":"holding","type":"u16"},{"address":186,"length":12,"printable":true,"table":"holding","type":"str"}],"serial":{"address":186,"length":12,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"EASUN","modbusspec":0,"name":"SMG off-grid inverters (RS232 Modbus)","points":[{"address":100,"flags":"faults","key":"error_code","label":"Fault code","table":"holding","type":"u32"},{"address":108,"flags":"warnings","key":"x.warnings","label":"Obtain warning code","table":"holding","type":"u32"},{"address":186,"key":"serial","label":"Series NO.","length":12,"poll":"slow","table":"holding","type":"str"},{"address":643,"key":"x.rated_power","label":"Rated Power","poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":201,"enum":"working_mode","key":"state","label":"Working Mode","table":"holding","type":"u16"},{"address":202,"key":"x.mains_voltage","label":"Effective mains voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":203,"key":"frequency","label":"Mains Frequency","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":204,"key":"x.mains_power","label":"Average mains power","table":"holding","type":"s16","unit":"W"},{"address":205,"key":"x.inverter_voltage","label":"Effective inverter voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":206,"key":"x.inverter_current","label":"Effective inverter current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":207,"key":"x.inverter_frequency","label":"Inverter frequency","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":208,"key":"x.inverter_power","label":"Average inverter power","table":"holding","type":"s16","unit":"W"},{"address":209,"key":"x.inverter_charging_power","label":"Inverter charging power","table":"holding","type":"s16","unit":"W"},{"address":210,"key":"x.output_voltage","label":"Output effective voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":211,"key":"x.output_current","label":"Output effective current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":212,"key":"x.output_frequency","label":"Output frequency","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":213,"key":"load_power","label":"Output active power","table":"holding","type":"s16","unit":"W"},{"address":214,"key":"apparent_power","label":"Output apparent power","table":"holding","type":"s16","unit":"VA"},{"address":215,"key":"battery_voltage","label":"Battery average voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":216,"key":"x.battery_current_216","label":"Battery average current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":217,"key":"x.battery_power","label":"Battery average power","table":"holding","type":"s16","unit":"W"},{"address":219,"key":"x.pv_voltage","label":"PV average voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":220,"key":"x.pv_current","label":"PV average current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":223,"key":"pv_power","label":"PV average power","table":"holding","type":"s16","unit":"W"},{"address":224,"key":"x.pv_charging_power","label":"PV charging average power","table":"holding","type":"s16","unit":"W"},{"address":225,"key":"x.load_percent","label":"Load percentage","table":"holding","type":"s16","unit":"%"},{"address":226,"key":"x.dcdc_temperature","label":"DCDC Temperature","table":"holding","type":"s16","unit":"°C"},{"address":227,"key":"temperature","label":"Inverter Temperature","table":"holding","type":"s16","unit":"°C"},{"address":229,"key":"battery_soc","label":"Battery percentage","table":"holding","type":"u16","unit":"%"},{"address":232,"key":"battery_current","label":"Battery average current","positive":"charge","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":233,"key":"x.inverter_charging_current","label":"Inverter charging average current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":234,"key":"x.pv_charging_current","label":"PV charging average current","scale":0.1,"table":"holding","type":"s16","unit":"A"}],"problems":[{"kind":"fault","text":"Inverter in fault mode","when":{"equals":6,"key":"state"}},{"kind":"fault","text":"Inverter fault (fault bits 0x{value:X})","when":{"key":"error_code","not":0}},{"kind":"backup_mode","text":"Running off-grid (working mode 3)","when":{"equals":3,"key":"state"}},{"kind":"warning","text":"Mains zero crossing lost","when":{"bit":0,"key":"x.warnings"}},{"kind":"warning","text":"Mains waveform abnormal","when":{"bit":1,"key":"x.warnings"}},{"kind":"warning","text":"Mains over voltage","when":{"bit":2,"key":"x.warnings"}},{"kind":"warning","text":"Mains low voltage","when":{"bit":3,"key":"x.warnings"}},{"kind":"warning","text":"Mains over frequency","when":{"bit":4,"key":"x.warnings"}},{"kind":"warning","text":"Mains low frequency","when":{"bit":5,"key":"x.warnings"}},{"kind":"warning","text":"PV low voltage","when":{"bit":6,"key":"x.warnings"}},{"kind":"warning","text":"Over temperature","when":{"bit":7,"key":"x.warnings"}},{"kind":"warning","text":"Battery low voltage","when":{"bit":8,"key":"x.warnings"}},{"kind":"warning","text":"Battery not connected","when":{"bit":9,"key":"x.warnings"}},{"kind":"warning","text":"Overload","when":{"bit":10,"key":"x.warnings"}},{"kind":"warning","text":"Battery discharged to low voltage, not yet recharged","when":{"bit":12,"key":"x.warnings"}},{"kind":"warning","text":"Output power derating","when":{"bit":13,"key":"x.warnings"}},{"kind":"warning","text":"Fan blocked","when":{"bit":14,"key":"x.warnings"}},{"kind":"warning","text":"Parallel communication interrupted","when":{"bit":16,"key":"x.warnings"}},{"kind":"warning","text":"Single / parallel output mode inconsistent","when":{"bit":17,"key":"x.warnings"}},{"kind":"warning","text":"Parallel system battery voltage difference too large","when":{"bit":18,"key":"x.warnings"}}],"sources":[{"title":"SMG-RS232协议 Communication Protocol V1.0 (Modbus_RTU RS232 communication protocol)"},{"title":"Modbus_RTU RS232 communication protocol"}]}
