{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":40},"serial":{"baud":19200,"format":"8N1"},"transports":["tcp","rtu"]},"derived":[{"key":"grid_power","label":"Grid power","positive":"import","sources":["pylxpweb"],"sum":[{"key":"l1_power"},{"key":"l2_power"}],"unit":"W","verified":false},{"key":"load_power","label":"Load power","sources":["pylxpweb"],"sum":[{"key":"x.load_l1_power"},{"key":"x.load_l2_power"}],"unit":"W","verified":false},{"key":"x.gen_power","label":"Generator power","sources":["pylxpweb"],"sum":[{"key":"x.gen_l1_power"},{"key":"x.gen_l2_power"}],"unit":"W","verified":false},{"key":"x.ups_power","label":"UPS power","sources":["pylxpweb"],"sum":[{"key":"x.ups_l1_power"},{"key":"x.ups_l2_power"}],"unit":"W","verified":false}],"encoding":{"word_order":"little"},"id":"eg4-gridboss","kind":"meter","manufacturer":"EG4","modbusspec":0,"name":"GridBOSS (microgrid interconnect device)","points":[{"address":1,"key":"x.grid_voltage","label":"Grid aggregate RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":2,"key":"x.ups_voltage","label":"UPS (inverter output) aggregate RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3,"key":"x.gen_voltage","label":"Generator aggregate RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4,"key":"l1_voltage","label":"Grid L1 (leg 1) RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5,"key":"l2_voltage","label":"Grid L2 (leg 2) RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":6,"key":"x.ups_l1_voltage","label":"UPS L1 output voltage (= load L1 voltage)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":7,"key":"x.ups_l2_voltage","label":"UPS L2 output voltage (= load L2 voltage)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":8,"key":"x.gen_l1_voltage","label":"Generator L1 RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":9,"key":"x.gen_l2_voltage","label":"Generator L2 RMS voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":10,"key":"l1_current","label":"Grid L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":11,"key":"l2_current","label":"Grid L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":12,"key":"x.load_l1_current","label":"Load L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":13,"key":"x.load_l2_current","label":"Load L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":14,"key":"x.gen_l1_current","label":"Generator L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":15,"key":"x.gen_l2_current","label":"Generator L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":16,"key":"x.ups_l1_current","label":"UPS L1 output RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":17,"key":"x.ups_l2_current","label":"UPS L2 output RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":18,"key":"x.smart_port1_l1_current","label":"Smart port 1, L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":19,"key":"x.smart_port1_l2_current","label":"Smart port 1, L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":20,"key":"x.smart_port2_l1_current","label":"Smart port 2, L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":21,"key":"x.smart_port2_l2_current","label":"Smart port 2, L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":22,"key":"x.smart_port3_l1_current","label":"Smart port 3, L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":23,"key":"x.smart_port3_l2_current","label":"Smart port 3, L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":24,"key":"x.smart_port4_l1_current","label":"Smart port 4, L1 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":25,"key":"x.smart_port4_l2_current","label":"Smart port 4, L2 RMS current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":26,"key":"l1_power","label":"Grid L1 active power (signed: + import, - export)","positive":"import","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":27,"key":"l2_power","label":"Grid L2 active power (signed: + import, - export)","positive":"import","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":28,"key":"x.load_l1_power","label":"Load L1 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":29,"key":"x.load_l2_power","label":"Load L2 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":30,"key":"x.gen_l1_power","label":"Generator L1 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":31,"key":"x.gen_l2_power","label":"Generator L2 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":32,"key":"x.ups_l1_power","label":"UPS L1 output active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":33,"key":"x.ups_l2_power","label":"UPS L2 output active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":34,"key":"x.smart_load1_l1_power","label":"Smart load port 1, L1 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":35,"key":"x.smart_load1_l2_power","label":"Smart load port 1, L2 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":36,"key":"x.smart_load2_l1_power","label":"Smart load port 2, L1 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":37,"key":"x.smart_load2_l2_power","label":"Smart load port 2, L2 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":38,"key":"x.smart_load3_l1_power","label":"Smart load port 3, L1 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":39,"key":"x.smart_load3_l2_power","label":"Smart load port 3, L2 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":40,"key":"x.smart_load4_l1_power","label":"Smart load port 4, L1 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":41,"key":"x.smart_load4_l2_power","label":"Smart load port 4, L2 active power","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":42,"key":"x.load_energy_today_l1","label":"Load L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":43,"key":"x.load_energy_today_l2","label":"Load L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":44,"key":"x.ups_energy_today_l1","label":"UPS L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":45,"key":"x.ups_energy_today_l2","label":"UPS L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":46,"key":"x.grid_export_today_l1","label":"Grid export L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":47,"key":"x.grid_export_today_l2","label":"Grid export L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":48,"key":"x.grid_import_today_l1","label":"Grid import L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":49,"key":"x.grid_import_today_l2","label":"Grid import L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":52,"key":"x.smart_load1_energy_today_l1","label":"Smart load port 1, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":53,"key":"x.smart_load1_energy_today_l2","label":"Smart load port 1, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":54,"key":"x.smart_load2_energy_today_l1","label":"Smart load port 2, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":55,"key":"x.smart_load2_energy_today_l2","label":"Smart load port 2, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":56,"key":"x.smart_load3_energy_today_l1","label":"Smart load port 3, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":57,"key":"x.smart_load3_energy_today_l2","label":"Smart load port 3, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":58,"key":"x.smart_load4_energy_today_l1","label":"Smart load port 4, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":59,"key":"x.smart_load4_energy_today_l2","label":"Smart load port 4, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":60,"key":"x.ac_couple1_energy_today_l1","label":"AC couple port 1, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":61,"key":"x.ac_couple1_energy_today_l2","label":"AC couple port 1, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":62,"key":"x.ac_couple2_energy_today_l1","label":"AC couple port 2, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":63,"key":"x.ac_couple2_energy_today_l2","label":"AC couple port 2, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":64,"key":"x.ac_couple3_energy_today_l1","label":"AC couple port 3, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":65,"key":"x.ac_couple3_energy_today_l2","label":"AC couple port 3, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":66,"key":"x.ac_couple4_energy_today_l1","label":"AC couple port 4, L1 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":67,"key":"x.ac_couple4_energy_today_l2","label":"AC couple port 4, L2 energy today","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":68,"key":"x.load_energy_total_l1","label":"Load L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":70,"key":"x.load_energy_total_l2","label":"Load L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":72,"key":"x.ups_energy_total_l1","label":"UPS L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":74,"key":"x.ups_energy_total_l2","label":"UPS L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":76,"key":"x.grid_export_total_l1","label":"Grid export L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":78,"key":"x.grid_export_total_l2","label":"Grid export L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":80,"key":"x.grid_import_total_l1","label":"Grid import L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":82,"key":"x.grid_import_total_l2","label":"Grid import L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":88,"key":"x.smart_load1_energy_total_l1","label":"Smart load port 1, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":90,"key":"x.smart_load1_energy_total_l2","label":"Smart load port 1, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":92,"key":"x.smart_load2_energy_total_l1","label":"Smart load port 2, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":94,"key":"x.smart_load2_energy_total_l2","label":"Smart load port 2, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":96,"key":"x.smart_load3_energy_total_l1","label":"Smart load port 3, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":98,"key":"x.smart_load3_energy_total_l2","label":"Smart load port 3, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":100,"key":"x.smart_load4_energy_total_l1","label":"Smart load port 4, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":102,"key":"x.smart_load4_energy_total_l2","label":"Smart load port 4, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":104,"key":"x.ac_couple1_energy_total_l1","label":"AC couple port 1, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":106,"key":"x.ac_couple1_energy_total_l2","label":"AC couple port 1, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":108,"key":"x.ac_couple2_energy_total_l1","label":"AC couple port 2, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":110,"key":"x.ac_couple2_energy_total_l2","label":"AC couple port 2, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":112,"key":"x.ac_couple3_energy_total_l1","label":"AC couple port 3, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":114,"key":"x.ac_couple3_energy_total_l2","label":"AC couple port 3, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":116,"key":"x.ac_couple4_energy_total_l1","label":"AC couple port 4, L1 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":118,"key":"x.ac_couple4_energy_total_l2","label":"AC couple port 4, L2 lifetime energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":128,"key":"x.phase_lock_frequency","label":"Phase lock loop frequency","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":129,"key":"frequency","label":"Grid frequency","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":130,"key":"x.gen_frequency","label":"Generator frequency","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"Hz","verified":false}],"sources":[{"id":"pylxpweb","title":"pylxpweb (Python library for EG4 / LuxPower inverters, used by eg4_web_monitor)"}]}
