{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":40},"serial":{"baud":19200,"format":"8N1"},"transports":["tcp","rtu"]},"derived":[{"key":"grid_power","label":"Grid power","positive":"import","sources":["pylxpweb"],"sum":[{"key":"x.power_to_user"},{"factor":-1,"key":"x.power_to_grid"}],"unit":"W","verified":false},{"key":"pv_power","label":"PV power","sources":["pylxpweb"],"sum":[{"key":"x.pv1_power"},{"key":"x.pv2_power"},{"key":"x.pv3_power"},{"key":"x.pv4_power"},{"key":"x.pv5_power"},{"key":"x.pv6_power"}],"unit":"W","verified":false}],"encoding":{"word_order":"little"},"enums":{"ac_charge_enable_period_1":{"0":"Off","1":"On"},"ac_charge_enable_period_2":{"0":"Off","1":"On"},"ac_ct_direction":{"0":"Normal","1":"Reversed"},"battery_charge_control":{"0":"SOC","1":"Voltage"},"battery_discharge_control":{"0":"SOC","1":"Voltage"},"bms_fault_code":{"0":"Normal / No Fault","1":"Cell Over-Voltage Protection (COVP)","10":"Discharging Overcurrent","11":"Short Circuit","12":"MOSFET Over-Temperature","13":"Cell Unbalance","14":"Over-Capacity","2":"Cell Under-Voltage Protection (CUVP)","3":"Pack Overvoltage","4":"Pack Undervoltage","5":"Charging Over-Temperature Protection (COTP)","6":"Charging Under-Temperature Protection (CUTP)","7":"Discharging Over-Temperature Protection (DOTP)","8":"Low Temperature Protection","9":"Charging Overcurrent"},"bms_warning_code":{"0":"Normal / No Warning","1":"Cell Over-Voltage Warning","10":"Discharging Overcurrent Warning","11":"Short Circuit Warning","12":"MOSFET Over-Temperature Warning","13":"Cell Unbalance Warning","14":"Over-Capacity Warning","2":"Cell Under-Voltage Warning","3":"Pack Overvoltage Warning","4":"Pack Undervoltage Warning","5":"Charging Over-Temperature Warning","6":"Charging Under-Temperature Warning","7":"Discharging Over-Temperature Warning","8":"Low Temperature Warning","9":"Charging Overcurrent Warning"},"language":{"0":"English","1":"German/Chinese"},"line_mode":{"0":"APL (normal)","1":"UPS","2":"GEN (generator)"},"lsp_battery_volt_or_soc":{"0":"voltage","1":"SOC"},"ongrid_eod_type":{"0":"voltage","1":"SOC"},"operating_state":{"0":"Standby","1":"Fault","12":"PV → Battery + Grid","128":"Off-Grid (PV, unstable)","136":"Off-Grid (PV + Charging)","16":"Battery → Grid","17":"Standby","192":"Off-Grid (PV + Battery)","2":"Programming","20":"PV + Battery → Grid","32":"AC → Battery","4":"PV → Grid","40":"PV + AC → Battery","64":"Off-Grid (Battery)","8":"PV → Battery","96":"Off-Grid (AC-Coupled Charging)"},"output_frequency_select":{"0":"50Hz","1":"60Hz"},"output_priority":{"0":"Battery First","1":"PV First","2":"AC First"},"output_voltage_select":{"0":"230V","1":"240V","2":"277V","3":"208V"},"power_on":{"0":"Standby","1":"Power On"},"pv_ct_direction":{"0":"Normal","1":"Reversed"},"rsd_disable":{"0":"RSD enabled","1":"RSD disabled"},"smart_load_enable":{"0":"Generator","1":"Smart Load"},"system_type":{"0":"Single","1":"Master","2":"Slave","3":"3-Phase Master"},"weekly_schedule_enable":{"0":"daily regs 68-89","1":"weekly regs 500-723"}},"flags":{"fault_code":{"0":"Internal communication failure 1","1":"Model fault","10":"Inconsistent rated power","11":"Inconsistent AC or safety settings","12":"UPS short circuit","13":"UPS reverse current","14":"BUS short circuit","15":"Abnormal phase in three-phase system","16":"Relay failure","17":"Internal communication failure 2","18":"Internal communication failure 3","19":"BUS overvoltage","20":"EPS connection fault","21":"PV overvoltage","22":"Overcurrent protection","23":"Neutral fault","24":"PV short circuit","25":"Heatsink temperature out of range","26":"Internal failure","27":"Consistency failure","28":"Inconsistent generator connection","29":"Parallel sync signal loss","31":"Internal communication failure 4","8":"Parallel CAN communication failure","9":"The host is missing"},"warning_code":{"0":"Battery communication failed","1":"AFCI communication failure","10":"Grid overload","11":"Number of parallel secondaries exceeds limit","12":"Battery reverse MOS abnormal","13":"Radiator temperature out of range","14":"Multiple primary units set in parallel system","15":"Battery reverse","16":"No grid connection","17":"Grid voltage out of range","18":"Grid frequency out of range","2":"Battery low temperature","20":"Insulation resistance low","21":"Leakage current too high","22":"DCI exceeded standard","23":"PV short circuit","25":"Battery overvoltage","26":"Battery undervoltage","27":"Battery open circuit","28":"EPS overload","29":"EPS voltage high","3":"Meter communication failed","30":"Meter reversed","31":"DCV exceeded standard","4":"Battery cannot be charged/discharged","5":"Automated test failed","6":"RSD Active","7":"LCD communication failure","8":"Software version mismatch","9":"Fan is stuck"}},"id":"eg4-offgrid","identify":{"any":[{"address":19,"equals":54,"table":"holding","type":"u16"},{"address":19,"equals":38,"table":"holding","type":"u16"},{"address":19,"equals":2102,"table":"holding","type":"u16"}],"serial":{"address":115,"byte_order":"little","length":5,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"EG4","modbusspec":0,"models":[{"id":"sna","match":{"address":19,"equals":54,"table":"holding","type":"u16"},"name":"SNA"},{"id":"sna_6000xp","match":{"address":19,"equals":38,"table":"holding","type":"u16"},"name":"SNA 6000XP"},{"id":"sna_12000xp","match":{"address":19,"equals":2102,"table":"holding","type":"u16"},"name":"SNA 12000XP"}],"name":"Off-grid inverters (SNA / XP series)","points":[{"address":9,"key":"x.com_protocol_version","label":"Communication protocol version","sources":["pylxpweb"],"table":"holding","type":"u16","verified":false},{"address":10,"key":"x.controller_version","label":"Controller firmware version","sources":["pylxpweb"],"table":"holding","type":"u16","verified":false},{"address":19,"key":"x.device_type_code","label":"Device type identification code","sources":["pylxpweb"],"table":"holding","type":"u16","verified":false},{"address":0,"enum":"operating_state","key":"state","label":"Operating State","sources":["eg4-web-monitor","pylxpweb"],"table":"input","type":"u16","verified":false},{"address":1,"key":"x.pv1_voltage","label":"PV string 1 voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":2,"key":"x.pv2_voltage","label":"PV string 2 voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3,"key":"x.pv3_voltage","label":"PV string 3 voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4,"key":"battery_voltage","label":"Battery pack voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5,"bits":[0,7],"key":"battery_soc","label":"SOC","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5,"bits":[8,15],"key":"battery_soh","label":"SOH","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":7,"key":"x.pv1_power","label":"PV string 1 power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":8,"key":"x.pv2_power","label":"PV string 2 power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":9,"key":"x.pv3_power","label":"PV string 3 power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":10,"key":"x.charge_power","label":"Battery charging power (power flowing into battery)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":11,"key":"x.discharge_power","label":"Battery discharging power (power flowing out of battery)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":12,"key":"x.grid_voltage_r","label":"Grid R-phase voltage (L1-L2 on split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":13,"key":"x.grid_voltage_s","label":"Grid S-phase voltage (L2-L3 on split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":14,"key":"x.grid_voltage_t","label":"Grid T-phase voltage (L3-L1 on split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":15,"key":"frequency","label":"Grid/mains frequency","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":16,"key":"x.inverter_power","label":"Inverter output power (Pinv)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":17,"key":"x.rectifier_power","label":"AC charging rectifier power (Prec)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":18,"key":"x.inverter_rms_current_r","label":"Inverter RMS current output, R/L1 phase","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":19,"key":"x.power_factor","label":"Power factor","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":20,"key":"x.eps_voltage_r","label":"EPS R-phase output voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":21,"key":"x.eps_voltage_s","label":"EPS S-phase output voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":22,"key":"x.eps_voltage_t","label":"EPS T-phase output voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":23,"key":"x.eps_frequency","label":"EPS/off-grid output frequency","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":24,"key":"x.eps_power","label":"EPS/off-grid inverter output power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":25,"key":"x.eps_apparent_power","label":"EPS/off-grid apparent power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":26,"key":"x.power_to_grid","label":"Power exported to grid (Ptogrid)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":27,"key":"x.power_to_user","label":"Power imported from grid (Ptouser)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":28,"key":"x.pv1_energy_today","label":"PV1 generation today (Epv1_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":29,"key":"x.pv2_energy_today","label":"PV2 generation today (Epv2_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":30,"key":"x.pv3_energy_today","label":"PV3 generation today (Epv3_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":31,"key":"x.inverter_energy_today","label":"On-grid inverter output energy today (Einv_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":32,"key":"x.ac_charge_energy_today","label":"AC charging rectifier energy today (Erec_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":33,"key":"x.charge_energy_today","label":"Battery charge energy today (Echg_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":34,"key":"x.discharge_energy_today","label":"Battery discharge energy today (Edischg_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":35,"key":"x.eps_energy_today","label":"Off-grid output energy today (Eeps_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":36,"key":"x.grid_export_energy_today","label":"Export to grid energy today (Etogrid_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":37,"key":"x.grid_import_energy_today","label":"Import from grid energy today (Etouser_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":38,"key":"x.bus_voltage_1","label":"DC bus 1 voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":39,"key":"x.bus_voltage_2","label":"DC bus 2 voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":40,"key":"x.pv1_energy_total","label":"PV1 cumulative generation (Epv1_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":42,"key":"x.pv2_energy_total","label":"PV2 cumulative generation (Epv2_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":44,"key":"x.pv3_energy_total","label":"PV3 cumulative generation (Epv3_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":46,"key":"x.inverter_energy_total","label":"Cumulative inverter output energy (Einv_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":48,"key":"x.ac_charge_energy_total","label":"Cumulative AC charging rectified energy (Erec_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":50,"key":"x.charge_energy_total","label":"Cumulative battery charge energy (Echg_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":52,"key":"x.discharge_energy_total","label":"Cumulative battery discharge energy (Edischg_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":54,"key":"x.eps_energy_total","label":"Cumulative off-grid output energy (Eeps_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":56,"key":"grid_export_energy","label":"Cumulative export to grid energy (Etogrid_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":58,"key":"grid_import_energy","label":"Cumulative import from grid energy (Etouser_all)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":60,"flags":"fault_code","key":"x.fault_code","label":"Inverter fault code (32-bit bitfield)","sources":["pylxpweb"],"table":"input","type":"u32","verified":false},{"address":62,"flags":"warning_code","key":"x.warning_code","label":"Inverter warning code (32-bit bitfield)","sources":["pylxpweb"],"table":"input","type":"u32","verified":false},{"address":64,"key":"temperature","label":"Internal/ring temperature","sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":65,"key":"x.radiator_temperature_1","label":"Radiator temperature 1","sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":66,"key":"x.radiator_temperature_2","label":"Radiator temperature 2","sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":67,"key":"battery_temperature","label":"Battery temperature","sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":68,"key":"x.battery_control_temperature","label":"Battery control temperature","sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":69,"key":"x.running_time","label":"Total running time in seconds","sources":["pylxpweb"],"table":"input","type":"u32","unit":"s","verified":false},{"address":72,"key":"x.pv1_current","label":"PV string 1 current","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":73,"key":"x.pv2_current","label":"PV string 2 current","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":74,"key":"x.pv3_current","label":"PV string 3 current","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":75,"key":"x.battery_current_inv","label":"Battery current (inverter-measured)","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":77,"key":"x.ac_input_type","label":"AC input type bitfield","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":80,"key":"x.bms_battery_type","label":"Battery type/brand and communication type (0=CAN, 1=RS485)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":81,"key":"x.bms_charge_current_limit","label":"BMS max charging current (empirical: 0.1A scale, doc says 0.01A)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":82,"key":"x.bms_discharge_current_limit","label":"BMS max discharging current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":83,"key":"x.bms_charge_voltage_ref","label":"BMS recommended charging voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":84,"key":"x.bms_discharge_cutoff","label":"BMS recommended discharge cutoff voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":85,"key":"x.bms_status_0","label":"BMS status register 0","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":86,"key":"x.bms_status_1","label":"BMS status register 1","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":87,"key":"x.bms_status_2","label":"BMS status register 2","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":88,"key":"x.bms_status_3","label":"BMS status register 3","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":89,"key":"x.bms_status_4","label":"BMS status register 4","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":90,"key":"x.bms_status_5","label":"BMS status register 5","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":91,"key":"x.bms_status_6","label":"BMS status register 6","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":92,"key":"x.bms_status_7","label":"BMS status register 7","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":93,"key":"x.bms_status_8","label":"BMS status register 8","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":94,"key":"x.bms_status_9","label":"BMS status register 9","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":95,"key":"x.battery_status_inv","label":"Inverter-aggregated lithium battery status / BMS permission bitmap","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":96,"key":"x.battery_parallel_count","label":"Number of batteries in parallel","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":97,"key":"x.battery_capacity_ah","label":"Battery capacity","sources":["pylxpweb"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":98,"key":"x.battery_current_bms","label":"Battery current from BMS (signed, 0.1A resolution)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":99,"enum":"bms_fault_code","key":"x.bms_fault_code","label":"BMS fault code","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":100,"enum":"bms_warning_code","key":"x.bms_warning_code","label":"BMS warning code","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":101,"key":"x.bms_max_cell_voltage","label":"Maximum cell voltage (millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":102,"key":"x.bms_min_cell_voltage","label":"Minimum cell voltage (millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":103,"key":"x.bms_max_cell_temperature","label":"Maximum cell temperature (signed, 0.1°C)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":104,"key":"x.bms_min_cell_temperature","label":"Minimum cell temperature (signed, 0.1°C)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":105,"key":"x.bms_fw_update_state","label":"Bits 0-2: BMS FW update (1=upgrading, 2=ok, 3=fail)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":106,"key":"x.bms_cycle_count","label":"Charge/discharge cycle count","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":107,"key":"x.battery_voltage_inv_sample","label":"Inverter-sampled battery voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":108,"key":"x.temperature_t1","label":"Temperature sensor T1 (BT/board temp on 12K models)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":109,"key":"x.temperature_t2","label":"Temperature sensor T2 (reserved)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":110,"key":"x.temperature_t3","label":"Temperature sensor T3 (reserved)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":111,"key":"x.temperature_t4","label":"Temperature sensor T4 (reserved)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":112,"key":"x.temperature_t5","label":"Temperature sensor T5 (reserved)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":113,"bits":[0,1],"key":"x.role","label":"Role","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":113,"bits":[2,3],"key":"x.phase","label":"Phase","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":113,"bits":[8,15],"key":"x.parallel_num","label":"Parallel num","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":121,"key":"x.generator_voltage","label":"Generator voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":122,"key":"x.generator_frequency","label":"Generator frequency","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":127,"key":"x.eps_l1_voltage","label":"EPS L1-N voltage (~120V leg)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":128,"key":"x.eps_l2_voltage","label":"EPS L2-N voltage (~120V leg)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":129,"key":"x.eps_l1_power","label":"EPS L1N active power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":130,"key":"x.eps_l2_power","label":"EPS L2N active power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":131,"key":"x.eps_l1_apparent_power","label":"EPS L1N apparent power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":132,"key":"x.eps_l2_apparent_power","label":"EPS L2N apparent power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":133,"key":"x.eps_l1_energy_today","label":"EPS L1 energy today (daily counter)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":134,"key":"x.eps_l2_energy_today","label":"EPS L2 energy today (daily counter)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":135,"key":"x.eps_l1_energy_total","label":"EPS L1 cumulative energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":137,"key":"x.eps_l2_energy_total","label":"EPS L2 cumulative energy (32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":153,"key":"x.ac_couple_power","label":"AC coupled power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":170,"key":"x.output_power","label":"Total output power (Pload, on-grid load output)","sources":["pylxpweb"],"table":"input","type":"s16","unit":"W","verified":false},{"address":171,"key":"x.load_energy_today","label":"Load energy today (Eload_day)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":172,"key":"x.load_energy_total","label":"Load cumulative energy (Eload_all, 32-bit)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":193,"key":"x.grid_l1_voltage","label":"Grid L1-N voltage (~120V, US split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":194,"key":"x.grid_l2_voltage","label":"Grid L2-N voltage (~120V, US split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":195,"key":"x.generator_l1_voltage","label":"Generator L1 voltage (US split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":196,"key":"x.generator_l2_voltage","label":"Generator L2 voltage (US split-phase)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":197,"key":"x.inverter_power_l1","label":"Inverter power L1 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":198,"key":"x.inverter_power_l2","label":"Inverter power L2 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":199,"key":"x.rectifier_power_l1","label":"Rectifier power L1 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":200,"key":"x.rectifier_power_l2","label":"Rectifier power L2 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":201,"key":"x.grid_export_power_l1","label":"Grid export power L1 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":202,"key":"x.grid_export_power_l2","label":"Grid export power L2 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":203,"key":"x.grid_import_power_l1","label":"Grid import power L1 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":204,"key":"x.grid_import_power_l2","label":"Grid import power L2 (US split-phase per-leg)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":210,"key":"x.quick_charge_remaining_seconds","label":"Quick charge remaining time in seconds","sources":["pylxpweb"],"table":"input","type":"u16","unit":"s","verified":false},{"address":217,"key":"x.pv4_voltage","label":"PV4 voltage (V23 extended)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":218,"key":"x.pv5_voltage","label":"PV5 voltage (V23 extended)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":219,"key":"x.pv6_voltage","label":"PV6 voltage (V23 extended)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":220,"key":"x.pv4_power","label":"PV4 power (V23 extended)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":221,"key":"x.pv5_power","label":"PV5 power (V23 extended)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":222,"key":"x.pv6_power","label":"PV6 power (V23 extended)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":223,"key":"x.epv4_day","label":"PV4 daily energy yield","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":224,"key":"x.epv4_all","label":"PV4 cumulative energy yield (32-bit, low word)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":226,"key":"x.epv5_day","label":"PV5 daily energy yield","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":227,"key":"x.epv5_all","label":"PV5 cumulative energy yield (32-bit, low word)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":229,"key":"x.epv6_day","label":"PV6 daily energy yield","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":230,"key":"x.epv6_all","label":"PV6 cumulative energy yield (32-bit, low word)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":232,"key":"x.smart_load_power","label":"Smart load output power","sources":["pylxpweb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5002,"key":"x.battery1_status_header","label":"Battery 1 status header","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5003,"key":"x.battery1_full_capacity","label":"Battery 1 full (rated) capacity in amp-hours","sources":["pylxpweb"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":5004,"key":"x.battery1_charge_voltage_ref","label":"Battery 1 BMS recommended charge voltage reference","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5005,"key":"x.battery1_charge_current_limit","label":"Battery 1 BMS maximum charge current limit (0.1A units, matches input reg 81)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5006,"key":"x.battery1_discharge_current_limit","label":"Battery 1 BMS maximum discharge current limit (0.1A units, matches input reg 82)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5007,"key":"x.battery1_discharge_voltage_cutoff","label":"Battery 1 BMS discharge cutoff voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5008,"key":"x.battery1_voltage","label":"Battery 1 total voltage","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5009,"key":"x.battery1_current","label":"Battery 1 current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":5010,"bits":[0,7],"key":"x.battery1_soc","label":"Battery 1 state of charge (low byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5010,"bits":[8,15],"key":"x.battery1_soh","label":"Battery 1 state of health (high byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5011,"key":"x.battery1_cycle_count","label":"Battery 1 charge/discharge cycle count","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5012,"key":"x.battery1_max_cell_temp","label":"Battery 1 maximum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5013,"key":"x.battery1_min_cell_temp","label":"Battery 1 minimum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5014,"key":"x.battery1_max_cell_voltage","label":"Battery 1 maximum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5015,"key":"x.battery1_min_cell_voltage","label":"Battery 1 minimum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5016,"bits":[0,7],"key":"x.battery1_max_cell_num_temp","label":"Battery 1 cell number with highest temperature (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5016,"bits":[8,15],"key":"x.battery1_min_cell_num_temp","label":"Battery 1 cell number with lowest temperature (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5017,"bits":[0,7],"key":"x.battery1_max_cell_num_voltage","label":"Battery 1 cell number with highest voltage (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5017,"bits":[8,15],"key":"x.battery1_min_cell_num_voltage","label":"Battery 1 cell number with lowest voltage (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5018,"bits":[0,7],"key":"x.battery1_firmware_version_minor","label":"Battery 1 firmware version (minor)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5018,"bits":[8,15],"key":"x.battery1_firmware_version_major","label":"Battery 1 firmware version (major)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5032,"key":"x.battery2_status_header","label":"Battery 2 status header","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5033,"key":"x.battery2_full_capacity","label":"Battery 2 full (rated) capacity in amp-hours","sources":["pylxpweb"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":5034,"key":"x.battery2_charge_voltage_ref","label":"Battery 2 BMS recommended charge voltage reference","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5035,"key":"x.battery2_charge_current_limit","label":"Battery 2 BMS maximum charge current limit (0.1A units, matches input reg 81)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5036,"key":"x.battery2_discharge_current_limit","label":"Battery 2 BMS maximum discharge current limit (0.1A units, matches input reg 82)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5037,"key":"x.battery2_discharge_voltage_cutoff","label":"Battery 2 BMS discharge cutoff voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5038,"key":"x.battery2_voltage","label":"Battery 2 total voltage","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5039,"key":"x.battery2_current","label":"Battery 2 current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":5040,"bits":[0,7],"key":"x.battery2_soc","label":"Battery 2 state of charge (low byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5040,"bits":[8,15],"key":"x.battery2_soh","label":"Battery 2 state of health (high byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5041,"key":"x.battery2_cycle_count","label":"Battery 2 charge/discharge cycle count","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5042,"key":"x.battery2_max_cell_temp","label":"Battery 2 maximum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5043,"key":"x.battery2_min_cell_temp","label":"Battery 2 minimum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5044,"key":"x.battery2_max_cell_voltage","label":"Battery 2 maximum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5045,"key":"x.battery2_min_cell_voltage","label":"Battery 2 minimum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5046,"bits":[0,7],"key":"x.battery2_max_cell_num_temp","label":"Battery 2 cell number with highest temperature (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5046,"bits":[8,15],"key":"x.battery2_min_cell_num_temp","label":"Battery 2 cell number with lowest temperature (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5047,"bits":[0,7],"key":"x.battery2_max_cell_num_voltage","label":"Battery 2 cell number with highest voltage (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5047,"bits":[8,15],"key":"x.battery2_min_cell_num_voltage","label":"Battery 2 cell number with lowest voltage (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5048,"bits":[0,7],"key":"x.battery2_firmware_version_minor","label":"Battery 2 firmware version (minor)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5048,"bits":[8,15],"key":"x.battery2_firmware_version_major","label":"Battery 2 firmware version (major)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5062,"key":"x.battery3_status_header","label":"Battery 3 status header","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5063,"key":"x.battery3_full_capacity","label":"Battery 3 full (rated) capacity in amp-hours","sources":["pylxpweb"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":5064,"key":"x.battery3_charge_voltage_ref","label":"Battery 3 BMS recommended charge voltage reference","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5065,"key":"x.battery3_charge_current_limit","label":"Battery 3 BMS maximum charge current limit (0.1A units, matches input reg 81)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5066,"key":"x.battery3_discharge_current_limit","label":"Battery 3 BMS maximum discharge current limit (0.1A units, matches input reg 82)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5067,"key":"x.battery3_discharge_voltage_cutoff","label":"Battery 3 BMS discharge cutoff voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5068,"key":"x.battery3_voltage","label":"Battery 3 total voltage","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5069,"key":"x.battery3_current","label":"Battery 3 current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":5070,"bits":[0,7],"key":"x.battery3_soc","label":"Battery 3 state of charge (low byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5070,"bits":[8,15],"key":"x.battery3_soh","label":"Battery 3 state of health (high byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5071,"key":"x.battery3_cycle_count","label":"Battery 3 charge/discharge cycle count","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5072,"key":"x.battery3_max_cell_temp","label":"Battery 3 maximum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5073,"key":"x.battery3_min_cell_temp","label":"Battery 3 minimum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5074,"key":"x.battery3_max_cell_voltage","label":"Battery 3 maximum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5075,"key":"x.battery3_min_cell_voltage","label":"Battery 3 minimum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5076,"bits":[0,7],"key":"x.battery3_max_cell_num_temp","label":"Battery 3 cell number with highest temperature (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5076,"bits":[8,15],"key":"x.battery3_min_cell_num_temp","label":"Battery 3 cell number with lowest temperature (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5077,"bits":[0,7],"key":"x.battery3_max_cell_num_voltage","label":"Battery 3 cell number with highest voltage (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5077,"bits":[8,15],"key":"x.battery3_min_cell_num_voltage","label":"Battery 3 cell number with lowest voltage (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5078,"bits":[0,7],"key":"x.battery3_firmware_version_minor","label":"Battery 3 firmware version (minor)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5078,"bits":[8,15],"key":"x.battery3_firmware_version_major","label":"Battery 3 firmware version (major)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5092,"key":"x.battery4_status_header","label":"Battery 4 status header","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5093,"key":"x.battery4_full_capacity","label":"Battery 4 full (rated) capacity in amp-hours","sources":["pylxpweb"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":5094,"key":"x.battery4_charge_voltage_ref","label":"Battery 4 BMS recommended charge voltage reference","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5095,"key":"x.battery4_charge_current_limit","label":"Battery 4 BMS maximum charge current limit (0.1A units, matches input reg 81)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5096,"key":"x.battery4_discharge_current_limit","label":"Battery 4 BMS maximum discharge current limit (0.1A units, matches input reg 82)","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5097,"key":"x.battery4_discharge_voltage_cutoff","label":"Battery 4 BMS discharge cutoff voltage","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5098,"key":"x.battery4_voltage","label":"Battery 4 total voltage","scale":0.01,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5099,"key":"x.battery4_current","label":"Battery 4 current","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"A","verified":false},{"address":5100,"bits":[0,7],"key":"x.battery4_soc","label":"Battery 4 state of charge (low byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5100,"bits":[8,15],"key":"x.battery4_soh","label":"Battery 4 state of health (high byte of packed SOC/SOH register)","sources":["pylxpweb"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5101,"key":"x.battery4_cycle_count","label":"Battery 4 charge/discharge cycle count","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5102,"key":"x.battery4_max_cell_temp","label":"Battery 4 maximum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5103,"key":"x.battery4_min_cell_temp","label":"Battery 4 minimum cell temperature across all cells in this module","scale":0.1,"sources":["pylxpweb"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5104,"key":"x.battery4_max_cell_voltage","label":"Battery 4 maximum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5105,"key":"x.battery4_min_cell_voltage","label":"Battery 4 minimum individual cell voltage (raw value in millivolts)","scale":0.001,"sources":["pylxpweb"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5106,"bits":[0,7],"key":"x.battery4_max_cell_num_temp","label":"Battery 4 cell number with highest temperature (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5106,"bits":[8,15],"key":"x.battery4_min_cell_num_temp","label":"Battery 4 cell number with lowest temperature (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5107,"bits":[0,7],"key":"x.battery4_max_cell_num_voltage","label":"Battery 4 cell number with highest voltage (low byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5107,"bits":[8,15],"key":"x.battery4_min_cell_num_voltage","label":"Battery 4 cell number with lowest voltage (high byte)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5108,"bits":[0,7],"key":"x.battery4_firmware_version_minor","label":"Battery 4 firmware version (minor)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false},{"address":5108,"bits":[8,15],"key":"x.battery4_firmware_version_major","label":"Battery 4 firmware version (major)","sources":["pylxpweb"],"table":"input","type":"u16","verified":false}],"sources":[{"id":"eg4-web-monitor","title":"eg4_web_monitor (Home Assistant integration)"},{"id":"pylxpweb","title":"pylxpweb (Python library for EG4 / LuxPower inverters, used by eg4_web_monitor)"}]}
