{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"id":"eltako-dsz15","identify":{"checks":[[{"address":0,"range":[9900,12100],"table":"input","type":"u32"},{"address":0,"range":[20700,25300],"table":"input","type":"u32"}]]},"kind":"meter","manufacturer":"Eltako","modbusspec":0,"name":"DSZ15DZMOD / DSZ16 three-phase energy meters","points":[{"address":0,"key":"l1_voltage","label":"L1 Voltage","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"V","verified":false},{"address":2,"key":"l2_voltage","label":"L2 Voltage","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"V","verified":false},{"address":4,"key":"l3_voltage","label":"L3 Voltage","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"V","verified":false},{"address":6,"key":"l1_current","label":"L1 Current","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"A","verified":false},{"address":8,"key":"l2_current","label":"L2 Current","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"A","verified":false},{"address":10,"key":"l3_current","label":"L3 Current","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"A","verified":false},{"address":12,"key":"x.power_l1","label":"L1 Power","sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":14,"key":"x.power_l2","label":"L2 Power","sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":16,"key":"x.power_l3","label":"L3 Power","sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30,"key":"x.cosphi_l1","label":"L1 Cosphi","scale":0.001,"sources":["mbmd"],"table":"input","type":"s32","verified":false},{"address":32,"key":"x.cosphi_l2","label":"L2 Cosphi","scale":0.001,"sources":["mbmd"],"table":"input","type":"s32","verified":false},{"address":34,"key":"x.cosphi_l3","label":"L3 Cosphi","scale":0.001,"sources":["mbmd"],"table":"input","type":"s32","verified":false},{"address":52,"key":"x.power","label":"Power","sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":62,"key":"power_factor","label":"Cosphi","scale":0.001,"sources":["mbmd"],"table":"input","type":"s32","verified":false},{"address":72,"key":"grid_import_energy","label":"Total Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":74,"key":"grid_export_energy","label":"Total Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"kWh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
