{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8E1"},"transports":["rtu"]},"derived":[{"key":"x.energy_total","label":"Energy, all tariffs","sum":[{"key":"x.energy_tariff1"},{"key":"x.energy_tariff2"},{"key":"x.energy_tariff3"}],"unit":"kWh"}],"encoding":{"byte_order":"big","word_order":"big"},"id":"elx-matrix3","kind":"meter","manufacturer":"Elx","modbusspec":0,"name":"Matrix3 three-tariff energy counter","points":[{"address":0,"key":"x.energy_tariff3","label":"Energy tariff 3 (peak)","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":2,"key":"x.energy_tariff2","label":"Energy tariff 2 (day)","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":4,"key":"x.energy_tariff1","label":"Energy tariff 1 (night)","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":0,"datetime":{"day":{"bcd":true,"bits":[8,15],"register":2},"hour":{"bcd":true,"bits":[8,15],"register":0},"minute":{"bcd":true,"bits":[0,7],"register":0},"month":{"bcd":true,"bits":[0,7],"register":2},"second":{"bcd":true,"bits":[8,15],"register":1},"year":{"bcd":true,"bits":[8,15],"offset":2000,"register":3}},"key":"x.clock","label":"Clock and calendar","length":4,"poll":"slow","table":"holding","type":"datetime","verified":false}],"sources":[{"title":"Карта на Modbus-регистрите в Matrix3 (Matrix3 Modbus register map, Bulgarian)"}]}
