{"connection":{"default_port":502,"default_unit":1,"transports":["rtu","tcp"]},"derived":[{"key":"grid_power","label":"Grid power","positive":"export","sum":[{"key":"x.export_power"},{"factor":-1,"key":"x.import_power"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"ct_secondary":{"0":"1 A","1":"5 A"},"network_type":{"0":"3P4W","1":"3P3W","2":"ARON","3":"3P4W balanced","4":"3P3W balanced"},"rotation_field":{"-1":"Left","0":"None","1":"Right"},"vt_present":{"0":"None","1":"Present"}},"id":"entes-mpr","identify":{"checks":[{"address":24,"range":[4500,6500],"table":"holding","type":"u32"}],"serial":{"address":60418,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Entes","modbusspec":0,"name":"MPR-3x / MPR-4x network analysers (MPR32(S), MPR34(S)-11 / -20, MPR45(S), MPR46(S), MPR47S, MPR47SE)","points":[{"address":0,"key":"l1_voltage","label":"Voltage L1-N","scale":0.1,"table":"holding","type":"u32","unit":"V","verified":false},{"address":2,"key":"l2_voltage","label":"Voltage L2-N","scale":0.1,"table":"holding","type":"u32","unit":"V","verified":false},{"address":4,"key":"l3_voltage","label":"Voltage L3-N","scale":0.1,"table":"holding","type":"u32","unit":"V","verified":false},{"address":8,"key":"x.voltage_l1_l2","label":"Voltage L1-L2","scale":0.1,"table":"holding","type":"u32","unit":"V","verified":false},{"address":10,"key":"x.voltage_l2_l3","label":"Voltage L2-L3","scale":0.1,"table":"holding","type":"u32","unit":"V","verified":false},{"address":12,"key":"x.voltage_l3_l1","label":"Voltage L3-L1","scale":0.1,"table":"holding","type":"u32","unit":"V","verified":false},{"address":14,"key":"l1_current","label":"Current L1","scale":0.001,"table":"holding","type":"u32","unit":"A","verified":false},{"address":16,"key":"l2_current","label":"Current L2","scale":0.001,"table":"holding","type":"u32","unit":"A","verified":false},{"address":18,"key":"l3_current","label":"Current L3","scale":0.001,"table":"holding","type":"u32","unit":"A","verified":false},{"address":22,"key":"x.neutral_current","label":"Neutral current (IL1 + IL2 + IL3)","scale":0.001,"table":"holding","type":"u32","unit":"A","verified":false},{"address":24,"key":"frequency","label":"Measured frequency","scale":0.01,"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":26,"key":"l1_power","label":"Active power L1-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":28,"key":"l2_power","label":"Active power L2-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":30,"key":"l3_power","label":"Active power L3-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":34,"key":"x.import_power","label":"Total import active power","table":"holding","type":"f32","unit":"W","verified":false},{"address":36,"key":"x.export_power","label":"Total export active power","table":"holding","type":"f32","unit":"W","verified":false},{"address":38,"key":"x.total_active_power","label":"Total active power (P1 + P2 + P3, signed)","table":"holding","type":"f32","unit":"W","verified":false},{"address":40,"key":"x.reactive_power_l1","label":"Reactive power L1","table":"holding","type":"f32","unit":"var","verified":false},{"address":42,"key":"x.reactive_power_l2","label":"Reactive power L2","table":"holding","type":"f32","unit":"var","verified":false},{"address":44,"key":"x.reactive_power_l3","label":"Reactive power L3","table":"holding","type":"f32","unit":"var","verified":false},{"address":56,"key":"reactive_power","label":"Total reactive power (Q1 + Q2 + Q3, signed)","table":"holding","type":"f32","unit":"var","verified":false},{"address":58,"key":"x.apparent_power_l1","label":"Apparent power L1-N","table":"holding","type":"f32","unit":"VA","verified":false},{"address":60,"key":"x.apparent_power_l2","label":"Apparent power L2-N","table":"holding","type":"f32","unit":"VA","verified":false},{"address":62,"key":"x.apparent_power_l3","label":"Apparent power L3-N","table":"holding","type":"f32","unit":"VA","verified":false},{"address":70,"key":"apparent_power","label":"Total apparent power (S1 + S2 + S3)","table":"holding","type":"f32","unit":"VA","verified":false},{"address":72,"key":"x.power_factor_l1","label":"Power factor L1","scale":0.001,"table":"holding","type":"s32","unit":"","verified":false},{"address":74,"key":"x.power_factor_l2","label":"Power factor L2","scale":0.001,"table":"holding","type":"s32","unit":"","verified":false},{"address":76,"key":"x.power_factor_l3","label":"Power factor L3","scale":0.001,"table":"holding","type":"s32","unit":"","verified":false},{"address":80,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s32","unit":"","verified":false},{"address":90,"key":"x.cos_phi","label":"Total cos phi","scale":0.001,"table":"holding","type":"s32","unit":"","verified":false},{"address":92,"enum":"rotation_field","key":"x.rotation_field","label":"Rotation field","table":"holding","type":"s32","verified":false},{"address":94,"key":"x.voltage_unbalance","label":"Voltage unbalance","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":96,"key":"x.current_unbalance","label":"Current unbalance","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":154,"key":"x.hour_meter","label":"Hour meter (non-resettable)","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"h","verified":false},{"address":156,"key":"x.working_hours","label":"Working hour counter","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"h","verified":false},{"address":158,"key":"x.input_status","label":"Input status","table":"holding","type":"u32","verified":false},{"address":160,"key":"x.output_status","label":"Output status","table":"holding","type":"u32","verified":false},{"address":200,"key":"x.import_energy_l1","label":"Consumed active energy L1","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":204,"key":"x.import_energy_l2","label":"Consumed active energy L2","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":208,"key":"x.import_energy_l3","label":"Consumed active energy L3","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":216,"key":"grid_import_energy","label":"Total consumed energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":236,"key":"grid_export_energy","label":"Total delivered energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":256,"key":"x.import_apparent_energy","label":"Total consumed apparent energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kVAh","verified":false},{"address":276,"key":"x.export_apparent_energy","label":"Total delivered apparent energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kVAh","verified":false},{"address":296,"key":"x.q1_reactive_energy","label":"Quadrant 1 total reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":316,"key":"x.q2_reactive_energy","label":"Quadrant 2 total reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":336,"key":"x.q3_reactive_energy","label":"Quadrant 3 total reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":356,"key":"x.q4_reactive_energy","label":"Quadrant 4 total reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":500,"key":"x.tariff_count","label":"Number of tariffs","poll":"slow","table":"holding","type":"u16","verified":false},{"address":501,"key":"x.tariff_active","label":"Tariff in progress","poll":"slow","table":"holding","type":"u16","verified":false},{"address":502,"key":"x.tariff1_energy","label":"Positive active energy tariff 1","poll":"slow","table":"holding","type":"u64","unit":"kWh","verified":false},{"address":506,"key":"x.tariff2_energy","label":"Positive active energy tariff 2","poll":"slow","table":"holding","type":"u64","unit":"kWh","verified":false},{"address":510,"key":"x.tariff3_energy","label":"Positive active energy tariff 3","poll":"slow","table":"holding","type":"u64","unit":"kWh","verified":false},{"address":514,"key":"x.tariff4_energy","label":"Positive active energy tariff 4","poll":"slow","table":"holding","type":"u64","unit":"kWh","verified":false},{"address":534,"key":"x.generator_energy","label":"Generator energies","poll":"slow","table":"holding","type":"u64","unit":"kWh","verified":false},{"address":538,"key":"x.tariff_total_energy","label":"Total tariff energies","poll":"slow","table":"holding","type":"u64","unit":"kWh","verified":false},{"address":2006,"key":"x.thd_voltage_l1","label":"Total harmonic distortion VL1","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":2008,"key":"x.thd_voltage_l2","label":"Total harmonic distortion VL2","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":2010,"key":"x.thd_voltage_l3","label":"Total harmonic distortion VL3","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":2014,"key":"x.thd_current_l1","label":"Total harmonic distortion IL1","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":2016,"key":"x.thd_current_l2","label":"Total harmonic distortion IL2","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":2018,"key":"x.thd_current_l3","label":"Total harmonic distortion IL3","scale":0.1,"table":"holding","type":"u32","unit":"%","verified":false},{"address":6000,"datetime":{"day":{"register":0},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"register":2}},"key":"x.clock","label":"Date and time","length":6,"poll":"slow","table":"holding","type":"datetime","verified":false},{"address":60416,"key":"x.device_id","label":"Device ID","poll":"slow","table":"holding","type":"u16","verified":false},{"address":60418,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60420,"key":"firmware","label":"Software version","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60422,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60424,"key":"x.modbus_table_version","label":"Modbus table version","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60428,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.fabrication_date","label":"Fabrication date","poll":"slow","table":"holding","type":"u32","verified":false},{"address":65032,"key":"x.product_code","label":"Product code (Entes identification)","length":4,"poll":"slow","table":"holding","type":"str","verified":false}],"sources":[{"title":"Entes MPR 3X-4X Register table (MPR-3/4 Series Register Table)"}]}
