{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"derived":[{"key":"grid_power","label":"Grid power","positive":"export","sum":[{"key":"x.export_power"},{"factor":-1,"key":"x.import_power"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"2400","1":"4800","2":"9600","3":"19200","4":"38400","5":"57600","6":"115200","7":"256000"},"compensation_mode":{"0":"Standard","1":"Eco","2":"Aggressive"},"ct_secondary":{"0":"1 A","1":"5 A"},"nominal_frequency":{"0":"50 Hz","1":"60 Hz"},"parity":{"0":"None","1":"Odd","2":"Even"},"rotation_field":{"-1":"Left","0":"None","1":"Right"}},"flags":{"compensation_alarms":{"0":"Capacitive rate exceeded","1":"Inductive rate exceeded","10":"Step temperature limit exceeded","11":"Step value loss","12":"Switch life","14":"Wrong step order for phase","15":"Wrong step order for phase","16":"Wrong step order for phase","2":"Over compensation","3":"Under compensation","4":"Insufficient capacitor steps","5":"Insufficient inductor steps","6":"Insufficient single-phase capacitor steps","7":"Wrong step order","8":"Step fuse open","9":"Switch welded"},"compensation_warnings":{"0":"Capacitive rate warning","1":"Inductive rate warning","10":"Step temperature warning","11":"Step value loss warning","12":"Switch life warning","2":"Over compensation warning","3":"Under compensation warning"},"system_alarms":{"0":"L1 phase loss","1":"L2 phase loss","10":"L2 compensation current connection loss","11":"L3 compensation current connection loss","12":"Overvoltage","13":"Undervoltage","14":"Overcurrent","15":"Undercurrent","16":"Voltage THD too high","17":"Current THD too high","18":"Overtemperature","19":"SVC thermal","2":"L3 phase loss","22":"Battery exhausted","23":"Clock reset","24":"Custom alarm 1","25":"Custom alarm 2","26":"Custom alarm 3","3":"Neutral loss","4":"Wrong phase angle","5":"Inverse phase sequence","6":"L1 current connection loss","7":"L2 current connection loss","8":"L3 current connection loss","9":"L1 compensation current connection loss"}},"id":"entes-rgp","identify":{"checks":[{"address":32,"range":[40,70],"table":"holding","type":"f32"}],"serial":{"address":60418,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Entes","modbusspec":0,"name":"RGP reactive power control relays (RGP-9S / -12S / -9SW / -12SW / -12SR / -12SRW / -15SR / -15SRW)","points":[{"address":0,"key":"l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V","verified":false},{"address":2,"key":"l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V","verified":false},{"address":4,"key":"l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V","verified":false},{"address":8,"key":"x.voltage_l1_l2","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V","verified":false},{"address":10,"key":"x.voltage_l2_l3","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V","verified":false},{"address":12,"key":"x.voltage_l3_l1","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V","verified":false},{"address":14,"key":"l1_current","label":"Current L1","scale":0.001,"table":"holding","type":"f32","unit":"A","verified":false},{"address":16,"key":"l2_current","label":"Current L2","scale":0.001,"table":"holding","type":"f32","unit":"A","verified":false},{"address":18,"key":"l3_current","label":"Current L3","scale":0.001,"table":"holding","type":"f32","unit":"A","verified":false},{"address":22,"key":"x.neutral_current","label":"Neutral current (IL1 + IL2 + IL3)","scale":0.001,"table":"holding","type":"f32","unit":"A","verified":false},{"address":32,"key":"frequency","label":"Measured frequency","table":"holding","type":"f32","unit":"Hz","verified":false},{"address":34,"key":"l1_power","label":"Active power L1-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":36,"key":"l2_power","label":"Active power L2-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":38,"key":"l3_power","label":"Active power L3-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":42,"key":"x.import_power","label":"Total import active power","table":"holding","type":"f32","unit":"W","verified":false},{"address":44,"key":"x.export_power","label":"Total export active power","table":"holding","type":"f32","unit":"W","verified":false},{"address":46,"key":"x.total_active_power","label":"Total active power","table":"holding","type":"f32","unit":"W","verified":false},{"address":48,"key":"x.reactive_power_l1","label":"Reactive power L1","table":"holding","type":"f32","unit":"var","verified":false},{"address":50,"key":"x.reactive_power_l2","label":"Reactive power L2","table":"holding","type":"f32","unit":"var","verified":false},{"address":52,"key":"x.reactive_power_l3","label":"Reactive power L3","table":"holding","type":"f32","unit":"var","verified":false},{"address":64,"key":"reactive_power","label":"Total reactive power","table":"holding","type":"f32","unit":"var","verified":false},{"address":78,"key":"apparent_power","label":"Total apparent power","table":"holding","type":"f32","unit":"VA","verified":false},{"address":126,"key":"x.power_factor_l1","label":"Power factor L1","table":"holding","type":"f32","unit":"","verified":false},{"address":128,"key":"x.power_factor_l2","label":"Power factor L2","table":"holding","type":"f32","unit":"","verified":false},{"address":130,"key":"x.power_factor_l3","label":"Power factor L3","table":"holding","type":"f32","unit":"","verified":false},{"address":138,"key":"power_factor","label":"Total power factor","table":"holding","type":"f32","unit":"","verified":false},{"address":152,"key":"x.cos_phi","label":"Total cos phi","table":"holding","type":"f32","unit":"","verified":false},{"address":154,"enum":"rotation_field","key":"x.rotation_field","label":"Rotation field","table":"holding","type":"s32","verified":false},{"address":156,"key":"x.voltage_unbalance","label":"Voltage unbalance","table":"holding","type":"f32","unit":"%","verified":false},{"address":184,"key":"temperature","label":"Internal temperature","table":"holding","type":"f32","unit":"°C","verified":false},{"address":194,"key":"x.svc_power_l1","label":"L1 SVC power","table":"holding","type":"f32","unit":"var","verified":false},{"address":196,"key":"x.svc_power_l2","label":"L2 SVC power","table":"holding","type":"f32","unit":"var","verified":false},{"address":198,"key":"x.svc_power_l3","label":"L3 SVC power","table":"holding","type":"f32","unit":"var","verified":false},{"address":1024,"key":"grid_import_energy","label":"Import active energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":1028,"key":"grid_export_energy","label":"Export active energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":1032,"key":"x.import_inductive_energy","label":"Import inductive reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":1036,"key":"x.import_capacitive_energy","label":"Import capacitive reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":1040,"key":"x.export_inductive_energy","label":"Export inductive reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":1044,"key":"x.export_capacitive_energy","label":"Export capacitive reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kvarh","verified":false},{"address":1056,"key":"x.generator_import_energy","label":"Generator import active energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":1060,"key":"x.generator_export_energy","label":"Generator export active energy","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":1064,"key":"x.inductive_energy_rate","label":"Inductive energy rate","poll":"slow","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":1066,"key":"x.capacitive_energy_rate","label":"Capacitive energy rate","poll":"slow","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3078,"key":"x.thd_voltage_l1","label":"Total harmonic distortion VL1","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3080,"key":"x.thd_voltage_l2","label":"Total harmonic distortion VL2","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3082,"key":"x.thd_voltage_l3","label":"Total harmonic distortion VL3","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3086,"key":"x.thd_current_l1","label":"Total harmonic distortion IL1","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3088,"key":"x.thd_current_l2","label":"Total harmonic distortion IL2","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3090,"key":"x.thd_current_l3","label":"Total harmonic distortion IL3","scale":100,"table":"holding","type":"f32","unit":"%","verified":false},{"address":3200,"key":"x.step_status","label":"Step status","table":"holding","type":"u32","verified":false},{"address":3202,"flags":"system_alarms","key":"x.system_alarms","label":"System alarm bits","table":"holding","type":"u32","verified":false},{"address":3204,"key":"x.user_alarms","label":"User alarm bits","table":"holding","type":"u32","verified":false},{"address":3206,"flags":"compensation_alarms","key":"x.compensation_alarms","label":"Compensation alarm bits","table":"holding","type":"u32","verified":false},{"address":3212,"key":"x.step_value_loss","label":"Step value loss bits","table":"holding","type":"u32","verified":false},{"address":3214,"key":"x.switch_life","label":"Switch life bits","table":"holding","type":"u32","verified":false},{"address":3224,"flags":"compensation_warnings","key":"x.compensation_warnings","label":"Compensation warning bits","table":"holding","type":"u32","verified":false},{"address":60416,"key":"x.device_id","label":"Device ID","poll":"slow","table":"holding","type":"u16","verified":false},{"address":60418,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60420,"key":"firmware","label":"Software version","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60422,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"u32","verified":false},{"address":60424,"key":"x.modbus_table_version","label":"Modbus table version","poll":"slow","table":"holding","type":"u32","verified":false}],"problems":[{"kind":"warning","text":"L1 phase loss (alarm bit 0)","when":{"bit":0,"key":"x.system_alarms"}},{"kind":"warning","text":"L2 phase loss (alarm bit 1)","when":{"bit":1,"key":"x.system_alarms"}},{"kind":"warning","text":"L3 phase loss (alarm bit 2)","when":{"bit":2,"key":"x.system_alarms"}},{"kind":"warning","text":"Neutral loss (alarm bit 3)","when":{"bit":3,"key":"x.system_alarms"}},{"kind":"warning","text":"Wrong phase angle (alarm bit 4)","when":{"bit":4,"key":"x.system_alarms"}},{"kind":"warning","text":"Inverse phase sequence (alarm bit 5)","when":{"bit":5,"key":"x.system_alarms"}},{"kind":"warning","text":"L1 current connection loss (alarm bit 6)","when":{"bit":6,"key":"x.system_alarms"}},{"kind":"warning","text":"L2 current connection loss (alarm bit 7)","when":{"bit":7,"key":"x.system_alarms"}},{"kind":"warning","text":"L3 current connection loss (alarm bit 8)","when":{"bit":8,"key":"x.system_alarms"}},{"kind":"warning","text":"L1 compensation current connection loss (alarm bit 9)","when":{"bit":9,"key":"x.system_alarms"}},{"kind":"warning","text":"L2 compensation current connection loss (alarm bit 10)","when":{"bit":10,"key":"x.system_alarms"}},{"kind":"warning","text":"L3 compensation current connection loss (alarm bit 11)","when":{"bit":11,"key":"x.system_alarms"}},{"kind":"warning","text":"Overvoltage (alarm bit 12)","when":{"bit":12,"key":"x.system_alarms"}},{"kind":"warning","text":"Undervoltage (alarm bit 13)","when":{"bit":13,"key":"x.system_alarms"}},{"kind":"warning","text":"Overcurrent (alarm bit 14)","when":{"bit":14,"key":"x.system_alarms"}},{"kind":"warning","text":"Undercurrent (alarm bit 15)","when":{"bit":15,"key":"x.system_alarms"}},{"kind":"warning","text":"Voltage THD too high (alarm bit 16)","when":{"bit":16,"key":"x.system_alarms"}},{"kind":"warning","text":"Current THD too high (alarm bit 17)","when":{"bit":17,"key":"x.system_alarms"}},{"kind":"fault","text":"Overtemperature (alarm bit 18)","when":{"bit":18,"key":"x.system_alarms"}},{"kind":"fault","text":"SVC thermal alarm (alarm bit 19)","when":{"bit":19,"key":"x.system_alarms"}},{"kind":"warning","text":"Clock battery exhausted (alarm bit 22)","when":{"bit":22,"key":"x.system_alarms"}},{"kind":"warning","text":"Clock reset (alarm bit 23)","when":{"bit":23,"key":"x.system_alarms"}},{"kind":"warning","text":"Capacitive rate exceeded (compensation alarm bit 0)","when":{"bit":0,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Inductive rate exceeded (compensation alarm bit 1)","when":{"bit":1,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Over compensation (compensation alarm bit 2)","when":{"bit":2,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Under compensation (compensation alarm bit 3)","when":{"bit":3,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Insufficient capacitor steps (compensation alarm bit 4)","when":{"bit":4,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Insufficient inductor steps (compensation alarm bit 5)","when":{"bit":5,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Insufficient single-phase capacitor steps (compensation alarm bit 6)","when":{"bit":6,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Wrong step order (compensation alarm bit 7)","when":{"bit":7,"key":"x.compensation_alarms"}},{"kind":"fault","text":"Step fuse open (compensation alarm bit 8)","when":{"bit":8,"key":"x.compensation_alarms"}},{"kind":"fault","text":"Switch welded (compensation alarm bit 9)","when":{"bit":9,"key":"x.compensation_alarms"}},{"kind":"fault","text":"Step temperature limit exceeded (compensation alarm bit 10)","when":{"bit":10,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Step value loss (compensation alarm bit 11)","when":{"bit":11,"key":"x.compensation_alarms"}},{"kind":"warning","text":"Switch life reached (compensation alarm bit 12)","when":{"bit":12,"key":"x.compensation_alarms"}}],"sources":[{"title":"Entes RGXX Register table (RGP register map)"}]}
