{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":2400,"format":"8N1"},"transports":["rtu","tcp"]},"id":"felicity-ivam","kind":"inverter","manufacturer":"Felicity Solar","modbusspec":0,"name":"IVAM6048 high-frequency inverter","points":[{"address":4361,"key":"x.alarm_codes","label":"Alarm Code","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":4362,"key":"x.fault_codes","label":"Fault Code","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":4376,"key":"x.pv1_voltage","label":"PV1 input voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4377,"key":"x.pv2_voltage","label":"PV2 input voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4380,"key":"x.pv1_current","label":"PV1 Current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4381,"key":"x.pv2_current","label":"PV2 Current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4392,"key":"x.pv1_power","label":"PV1 input power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4393,"key":"x.pv2_power","label":"PV2 input power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4396,"key":"battery_voltage","label":"Battery voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4400,"key":"battery_current","label":"Battery current","positive":"charge","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4401,"key":"battery_power","label":"Battery power","positive":"charge","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4408,"key":"battery_soc","label":"Battery SOC","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4420,"key":"x.scc_heatsink_temperature","label":"SccHs temperature","sources":["felicity"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4426,"key":"x.generator_a_current","label":"Generater current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4429,"key":"x.generator_a_voltage","label":"Generater voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4432,"key":"l1_voltage","label":"Grid voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4438,"key":"x.load_a_voltage","label":"Load voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4444,"key":"l1_current","label":"Grid current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4450,"key":"x.load_a_current","label":"Load current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4463,"key":"x.load_frequency","label":"Load frequency","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4464,"key":"x.generator_a_phase_power","label":"Generater Power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4467,"key":"x.grid_a_phase_power","label":"Grid Power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4473,"key":"x.load_aphase_power","label":"Load Power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4476,"key":"x.load_apparent_power","label":"Load apparent power","sources":["felicity"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":4479,"key":"x.load_percentage","label":"Load percentage","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4485,"key":"x.smart_load_voltage","label":"Smart Load voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4488,"key":"x.smart_load_current","label":"Smart Load current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4492,"key":"x.smart_load_power","label":"Smart Load power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4501,"key":"x.pv1_total_gen_energy","label":"PV1 Generated energy inquiry Total","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4503,"key":"x.pv2_total_gen_energy","label":"PV2 Generated energy inquiry Total","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4521,"key":"x.load_total_cost_energy","label":"Load consumption energy inquiry Total","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4529,"key":"x.pv1_day_gen_energy","label":"PV1 Generated energy inquiry This day","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4530,"key":"x.pv1_month_gen_energy","label":"PV1 Generated energy inquiry This month","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4532,"key":"x.pv1_year_gen_energy","label":"PV1 Generated energy inquiry This year","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4534,"key":"x.pv2_day_gen_energy","label":"PV2 Generated energy inquiry This day","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4535,"key":"x.pv2_month_gen_energy","label":"PV2 Generated energy inquiry This month","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4537,"key":"x.pv2_year_gen_energy","label":"PV2 Generated energy inquiry This year","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4581,"key":"x.load_day_cost_energy","label":"Load consumption energy inquiry This day","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4582,"key":"x.load_month_cost_energy","label":"Load consumption energy inquiry This month","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4584,"key":"x.load_year_cost_energy","label":"Load consumption energy inquiry This year","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false}],"sources":[{"id":"felicity","title":"ha_felicity (Home Assistant integration)"}]}
