{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":2400,"format":"8N1"},"transports":["rtu","tcp"]},"derived":[{"key":"x.total_pv_power","label":"total_pv_power","sources":["felicity"],"sum":[{"factor":1000,"key":"x.pv1_power"},{"factor":1000,"key":"x.pv2_power"},{"factor":1000,"key":"x.pv3_power"},{"factor":1000,"key":"x.pv4_power"}],"unit":"W","verified":false},{"key":"x.battery_power","label":"Battery Power","sources":["felicity"],"sum":[{"factor":1000,"key":"x.bat1_power"},{"factor":1000,"key":"x.bat2_power"}],"unit":"W","verified":false},{"key":"x.total_ac_output_active_power","label":"total_ac_output_active_power","sources":["felicity"],"sum":[{"factor":1000,"key":"x.phase_a_load_active_power"},{"factor":1000,"key":"x.phase_b_load_active_power"},{"factor":1000,"key":"x.phase_c_load_active_power"}],"unit":"W","verified":false},{"key":"x.total_ac_input_power","label":"total_ac_input_power","sources":["felicity"],"sum":[{"factor":1000,"key":"x.phase_a_ct_active_power"},{"factor":1000,"key":"x.phase_b_ct_active_power"},{"factor":1000,"key":"x.phase_c_ct_active_power"}],"unit":"W","verified":false},{"key":"x.loadpower_lineside","label":"loadpower_lineside","sources":["felicity"],"sum":[{"factor":1000,"key":"x.phase_a_ct_active_power"},{"factor":1000,"key":"x.phase_b_ct_active_power"},{"factor":1000,"key":"x.phase_c_ct_active_power"},{"factor":-1000,"key":"grid_power"}],"unit":"W","verified":false},{"key":"x.inverter_active_power_kw","label":"Inverter Active Power kW","sources":["felicity"],"sum":[{"key":"x.phase_a_inverter_active_power"},{"key":"x.phase_b_inverter_active_power"},{"key":"x.phase_c_inverter_active_power"}],"unit":"kW","verified":false},{"key":"x.total_generator_active_power","label":"Total Generator Active Power","sources":["felicity"],"sum":[{"factor":1000,"key":"x.phase_a_generator_active_power"},{"factor":1000,"key":"x.phase_b_generator_active_power"},{"factor":1000,"key":"x.phase_c_generator_active_power"}],"unit":"W","verified":false},{"key":"x.total_grid_active_power","label":"Total Grid Active Power","sources":["felicity"],"sum":[{"factor":1000,"key":"x.phase_a_grid_active_power"},{"factor":1000,"key":"x.phase_b_grid_active_power"},{"factor":1000,"key":"x.phase_c_grid_active_power"}],"unit":"W","verified":false},{"key":"x.battery_current","label":"Battery Current","sources":["felicity"],"sum":[{"key":"x.bat1_current"},{"key":"x.bat2_current"}],"unit":"A","verified":false}],"enums":{"ac_couple_onside":{"0":"Disabled","1":"Grid","2":"Load"},"energy_priority":{"0":"Bat First","1":"Load First"},"generator_start_signal":{"0":"Disabled","1":"Enabled"},"genmode":{"0":"Generator","1":"Smart Load","2":"Micro Inv"},"system_mode":{"0":"Selling Mode","1":"Zero Export To Load","2":"Zero Export To CT"},"weekday":{"0":"Sunday","1":"Monday","2":"Tuesday","3":"Wednesday","4":"Thursday","5":"Friday","6":"Saturday"},"zero_export_mode_selection":{"0":"CT","1":"Meter"}},"flags":{"eco_effectiveweek":{"0":"Sunday","1":"Monday","2":"Tuesday","3":"Wednesday","4":"Thursday","5":"Friday","6":"Saturday"},"econ_rule_pv":{"0":"Eco_1_PV_Off","1":"Eco_2_PV_Off","2":"Eco_3_PV_Off","3":"Eco_4_PV_Off","4":"Eco_5_PV_Off","5":"Eco_6_PV_Off"}},"id":"felicity-trex-hv","kind":"inverter","manufacturer":"Felicity Solar","modbusspec":0,"name":"T-REX-25 / 50 three-phase high-voltage hybrid inverters","points":[{"address":4357,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.time","label":"Time","length":3,"sources":["felicity"],"table":"holding","type":"datetime","verified":false},{"address":4360,"enum":"weekday","key":"x.time_week","label":"Time: Week","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":4361,"key":"x.alarm_codes","label":"Alarm codes","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":4362,"key":"x.fault_codes","label":"Fault codes","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":4376,"key":"x.pv1_voltage","label":"PV1 voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4377,"key":"x.pv2_voltage","label":"PV2 voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4378,"key":"x.pv3_voltage","label":"PV3 voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4379,"key":"x.pv4_voltage","label":"PV4 voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4380,"key":"x.mppt1_current","label":"MPPT1 current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4381,"key":"x.mppt2_current","label":"MPPT2 current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4382,"key":"x.mppt3_current","label":"MPPT3 current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4383,"key":"x.mppt4_current","label":"MPPT4 current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4384,"key":"x.phase_a_home_load_power","label":"Phase A home load power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4385,"key":"x.phase_b_home_load_power","label":"Phase B home load power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4386,"key":"x.phase_c_home_load_power","label":"Phase C home load power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4392,"key":"x.pv1_power","label":"PV1 power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4393,"key":"x.pv2_power","label":"PV2 power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4394,"key":"x.pv3_power","label":"PV3 power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4395,"key":"x.pv4_power","label":"PV4 power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4396,"key":"battery_voltage","label":"Bat1 voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4397,"key":"x.bat2_voltage","label":"Bat2 voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4400,"key":"x.bat1_current","label":"Bat1 current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4401,"key":"x.bat1_power","label":"Bat1 power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4402,"key":"x.bat2_current","label":"Bat2 current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4403,"key":"x.bat2_power","label":"Bat2 power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4404,"key":"x.bat1_insulation_resistance","label":"Bat1+ insulation resistance","sources":["felicity"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4405,"key":"x.bat1_insulation_resistance_1","label":"Bat1- insulation resistance","sources":["felicity"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4406,"key":"x.bat2_insulation_resistance","label":"Bat2+ insulation resistance","sources":["felicity"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4407,"key":"x.bat2_insulation_resistance_1","label":"Bat2- insulation resistance","sources":["felicity"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4408,"key":"battery_soc","label":"Bat1 SOC","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4409,"key":"battery_soh","label":"Bat1 SOH","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4410,"key":"x.bat1_capacity","label":"Bat1 Capacity","sources":["felicity"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":4411,"key":"x.bat2_soc","label":"Bat2 SOC","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4412,"key":"x.bat2_soh","label":"Bat2 SOH","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4413,"key":"x.bat2_capacity","label":"Bat2 Capacity","sources":["felicity"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":4414,"key":"x.bus_voltage","label":"Bus voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4415,"key":"x.bus_voltage_1","label":"Bus+ voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4416,"key":"x.bus_voltage_2","label":"Bus- voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4417,"key":"x.balance_current","label":"Balance current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4418,"key":"x.bus_insulation_resistance","label":"Bus+ insulation resistance","sources":["felicity"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4419,"key":"x.bus_insulation_resistance_1","label":"Bus- insulation resistance","sources":["felicity"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4420,"key":"x.boost_temperature","label":"Boost temperature","sources":["felicity"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4421,"key":"temperature","label":"Inverter temperature","sources":["felicity"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4422,"key":"x.ambient_temperature","label":"Ambient temperature","sources":["felicity"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4425,"key":"x.leakage_current","label":"Leakage current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4426,"key":"x.phase_a_generator_current","label":"Phase A generator current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4427,"key":"x.phase_b_generator_current","label":"Phase B generator current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4428,"key":"x.phase_c_generator_current","label":"Phase C generator current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4429,"key":"x.phase_a_generator_voltage","label":"Phase A generator voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4430,"key":"x.phase_b_generator_voltage","label":"Phase B generator voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4431,"key":"x.phase_c_generator_voltage","label":"Phase C generator voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4432,"key":"x.phase_a_grid_voltage","label":"Phase A grid voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4433,"key":"x.phase_b_grid_voltage","label":"Phase B grid voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4434,"key":"x.phase_c_grid_voltage","label":"Phase C grid voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4435,"key":"x.phase_a_inverter_voltage","label":"Phase A inverter voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4436,"key":"x.phase_b_inverter_voltage","label":"Phase B inverter voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4437,"key":"x.phase_c_inverter_voltage","label":"Phase C inverter voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4438,"key":"x.phase_a_load_voltage","label":"Phase A load voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4439,"key":"x.phase_b_load_voltage","label":"Phase B load voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4440,"key":"x.phase_c_load_voltage","label":"Phase C load voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4441,"key":"x.phase_a_ct_current","label":"Phase A CT current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4442,"key":"x.phase_b_ct_current","label":"Phase B CT current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4443,"key":"x.phase_c_ct_current","label":"Phase C CT current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4444,"key":"x.phase_a_grid_current","label":"Phase A grid current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4445,"key":"x.phase_b_grid_current","label":"Phase B grid current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4446,"key":"x.phase_c_grid_current","label":"Phase C grid current","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4447,"key":"x.phase_a_inverter_current","label":"Phase A inverter current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4448,"key":"x.phase_b_inverter_current","label":"Phase B inverter current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4449,"key":"x.phase_c_inverter_current","label":"Phase C inverter current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4450,"key":"x.phase_a_load_current","label":"Phase A load current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4451,"key":"x.phase_b_load_current","label":"Phase B load current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4452,"key":"x.phase_c_load_current","label":"Phase C load current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4453,"key":"x.phase_a_inverter_dc_voltage_value","label":"Phase A inverter DC voltage value","scale":0.001,"sources":["felicity"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":4454,"key":"x.phase_b_inverter_dc_voltage_value","label":"Phase B inverter DC voltage value","scale":0.001,"sources":["felicity"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":4455,"key":"x.phase_c_inverter_dc_voltage_value","label":"Phase C inverter DC voltage value","scale":0.001,"sources":["felicity"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":4456,"key":"x.phase_a_inverter_dc_current_value","label":"Phase A inverter DC current value","scale":0.001,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4457,"key":"x.phase_b_inverter_dc_current_value","label":"Phase B inverter DC current value","scale":0.001,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4458,"key":"x.phase_c_inverter_dc_current_value","label":"Phase C inverter DC current value","scale":0.001,"sources":["felicity"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4459,"key":"x.n_n_voltage","label":"N-N voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":4460,"key":"x.generator_frequency","label":"Generator frequency","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4461,"key":"frequency","label":"Grid frequency","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4462,"key":"x.inverter_frequency","label":"Inverter frequency","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4463,"key":"x.load_frequency","label":"Load frequency","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4464,"key":"x.phase_a_generator_active_power","label":"Phase A generator active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4465,"key":"x.phase_b_generator_active_power","label":"Phase B generator active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4466,"key":"x.phase_c_generator_active_power","label":"Phase C generator active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4467,"key":"x.phase_a_grid_active_power","label":"Phase A grid active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4468,"key":"x.phase_b_grid_active_power","label":"Phase B grid active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4469,"key":"x.phase_c_grid_active_power","label":"Phase C grid active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4470,"key":"x.phase_a_inverter_active_power","label":"Phase A inverter active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4471,"key":"x.phase_b_inverter_active_power","label":"Phase B inverter active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4472,"key":"x.phase_c_inverter_active_power","label":"Phase C inverter active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4473,"key":"x.phase_a_load_active_power","label":"Phase A load active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4474,"key":"x.phase_b_load_active_power","label":"Phase B load active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4475,"key":"x.phase_c_load_active_power","label":"Phase C load active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4476,"key":"x.phase_a_load_apparent_power","label":"Phase A load apparent power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":4477,"key":"x.phase_b_load_apparent_power","label":"Phase B load apparent power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":4478,"key":"x.phase_c_load_apparent_power","label":"Phase C load apparent power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":4479,"key":"x.phase_a_load_percentage","label":"Phase A load percentage","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4480,"key":"x.phase_b_load_percentage","label":"Phase B load percentage","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4481,"key":"x.phase_c_load_percentage","label":"Phase C load percentage","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4482,"key":"x.phase_a_ct_active_power","label":"Phase A CT active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4483,"key":"x.phase_b_ct_active_power","label":"Phase B CT active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4484,"key":"x.phase_c_ct_active_power","label":"Phase C CT active power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4485,"key":"x.phase_a_grid_power_factor","label":"Phase A Grid Power Factor (0.01)","scale":0.01,"sources":["felicity"],"table":"holding","type":"s16","verified":false},{"address":4486,"key":"x.phase_b_grid_power_factor","label":"Phase B Grid Power Factor (0.01)","scale":0.01,"sources":["felicity"],"table":"holding","type":"s16","verified":false},{"address":4487,"key":"x.phase_c_grid_power_factor","label":"Phase C Grid Power Factor (0.01)","scale":0.01,"sources":["felicity"],"table":"holding","type":"s16","verified":false},{"address":4488,"key":"x.phase_a_inverter_power_factor","label":"Phase A inverter power factor (0.01)","scale":0.01,"sources":["felicity"],"table":"holding","type":"s16","verified":false},{"address":4489,"key":"x.phase_b_inverter_power_factor","label":"Phase B inverter power factor (0.01)","scale":0.01,"sources":["felicity"],"table":"holding","type":"s16","verified":false},{"address":4490,"key":"x.phase_c_inverter_power_factor","label":"Phase C inverter power factor (0.01)","scale":0.01,"sources":["felicity"],"table":"holding","type":"s16","verified":false},{"address":4492,"key":"x.microinverter_total_energy","label":"Microinverter Total Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":4498,"key":"x.total_generator_power","label":"Total generator power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4499,"key":"load_power","label":"Total load power","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4500,"key":"grid_power","label":"Total grid power","positive":"import","scale":10,"sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":4529,"key":"x.pv1_day_energy","label":"PV1 Day Energy（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4530,"key":"x.pv1_month_energy","label":"PV1 Month Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4532,"key":"x.pv1_year_energy","label":"PV1 Year Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4534,"key":"x.pv2_day_energy","label":"PV2 Day Energy（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4535,"key":"x.pv2_month_energy","label":"PV2 Month Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4537,"key":"x.pv2_year_energy","label":"PV2 Year Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4539,"key":"x.pv3_day_energy","label":"PV3 Day Energy（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4540,"key":"x.pv3_month_energy","label":"PV3 Month Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4542,"key":"x.pv3_year_energy","label":"PV3 Year Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4544,"key":"x.pv4_day_energy","label":"PV4 Day Energy（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4545,"key":"x.pv4_month_energy","label":"PV4 Month Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4547,"key":"x.pv4_year_energy","label":"PV4 Year Energy High（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4549,"key":"x.pv_total_energy","label":"PV Total Energy High","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4551,"key":"x.bat1_day_charge_energy","label":"Bat1 Day Charge Energy（0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4552,"key":"x.bat1_month_charge_energy","label":"Bat1 Month Charge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4554,"key":"x.bat1_year_charge_energy","label":"Bat1 Year Charge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4556,"key":"x.bat1_day_discharge_energy","label":"Bat1 Day Discharge Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4557,"key":"x.bat1_month_discharge_energy","label":"Bat1 Month Discharge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4559,"key":"x.bat1_year_discharge_energy","label":"Bat1 Year Discharge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4561,"key":"x.bat2_day_charge_energy","label":"BAT2 Day Charge Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4562,"key":"x.bat2_month_charge_energy","label":"BAT2 Month Charge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4564,"key":"x.bat2_year_charge_energy","label":"BAT2 Year Charge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4566,"key":"x.bat2_day_discharge_energy","label":"BAT2 Day Discharge Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4567,"key":"x.bat2_month_discharge_energy","label":"BAT2 Month Discharge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4569,"key":"x.bat2_year_discharge_energy","label":"BAT2 Year Discharge Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4571,"key":"x.grid_day_cost_energy","label":"Grid Day Cost Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4572,"key":"x.grid_month_cost_energy","label":"Grid Month Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4574,"key":"x.grid_year_cost_energy","label":"Grid Year Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4576,"key":"x.grid_day_feed_energy","label":"Grid Day Feed Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4577,"key":"x.grid_month_feed_energy","label":"Grid Month Feed Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4579,"key":"x.grid_year_feed_energy","label":"Grid Year Feed Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4581,"key":"x.load_day_cost_energy","label":"Load Day Cost Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4582,"key":"x.load_month_cost_energy","label":"Load Month Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4584,"key":"x.load_year_cost_energy","label":"Load Year Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4586,"key":"x.generator_day_cost_energy","label":"Generator Day Cost Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4587,"key":"x.generator_month_cost_energy","label":"Generator Month Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4589,"key":"x.generator_year_cost_energy","label":"Generator Year Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4591,"key":"x.microinverter_day_cost_energy","label":"Microinverter Day Cost Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4592,"key":"x.microinverter_month_cost_energy","label":"Microinverter Month Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4594,"key":"x.microinverter_year_cost_energy","label":"Microinverter Year Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4596,"key":"x.homeload_day_cost_energy","label":"Homeload Day Cost Energy （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4597,"key":"x.homeload_month_cost_energy","label":"Homeload Month Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4599,"key":"x.homeload_year_cost_energy","label":"Homeload Year Cost Energy High （0.1KWh）","scale":0.1,"sources":["felicity"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":8471,"key":"x.battery_1_max_charge_current","label":"Battery 1 MAX charge current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8472,"key":"x.battery_1_max_discharge_current","label":"Battery 1 MAX discharge current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8478,"key":"x.generator_cooldown_time","label":"Generator cooldown time","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"hours","verified":false},{"address":8480,"key":"x.soc_of_the_grid_auto_start_charge","label":"SOC of the Grid Auto Start Charge","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8481,"key":"x.soc_of_the_grid_exit_charge","label":"SOC of the Grid Exit Charge","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8482,"key":"x.soc_of_the_gen_auto_start_charge","label":"SOC of the GEN Auto Start Charge","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8483,"key":"x.soc_of_the_gen_exit_charge","label":"SOC of the GEN Exit Charge","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8484,"key":"x.grid_charge_current","label":"Grid Charge Current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8485,"key":"x.gen_charge_current","label":"GEN Charge Current","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8489,"key":"x.gen_max_run_time","label":"GEN Max Run Time","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"hours","verified":false},{"address":8490,"key":"x.voltage_of_the_grid_auto_start_charge","label":"Voltage of the Grid Auto Start Charge","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8491,"key":"x.voltage_of_the_grid_exit_charge","label":"Voltage of the Grid Exit Charge","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8492,"key":"x.voltage_of_the_gen_auto_start_charge","label":"Voltage of the GEN Auto Start Charge","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8493,"key":"x.voltage_of_the_gen_exit_charge","label":"Voltage of the GEN Exit Charge","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8500,"key":"x.battery_float_charge_voltage","label":"Battery float charge voltage","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8503,"key":"x.voltage_of_the_battery_restart","label":"Voltage of the Battery Restart","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8504,"key":"x.voltage_of_the_battery_low_alarm","label":"Voltage of the Battery Low Alarm","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8505,"key":"x.voltage_of_the_battery_shutdown","label":"Voltage of the Battery Shutdown","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8506,"key":"x.soc_of_the_battery_restart","label":"SOC of the Battery Restart","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8507,"key":"x.soc_of_the_battery_low_alarm","label":"SOC of the Battery Low Alarm","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8508,"key":"x.soc_of_the_battery_shutdown","label":"SOC of the Battery Shutdown","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8519,"key":"x.max_export_power_to_grid","label":"Max-Export power to grid","scale":100,"sources":["felicity"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":8522,"key":"x.zero_export_power","label":"Zero-export Power","sources":["felicity"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":8544,"key":"x.back_up_delay","label":"Back Up delay","sources":["felicity"],"table":"holding","type":"u16","unit":"ms","verified":false},{"address":8549,"key":"x.back_up_delay_time","label":"Back Up Delay time","sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8624,"key":"x.gridnormalconnecthighvolt","label":"GridNormalConnectHighVolt","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8625,"key":"x.gridnormalconnectlowvolt","label":"GridNormalConnectLowVolt","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8626,"key":"x.gridnormalconnecthighfreq","label":"GridNormalConnectHighFreq","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8627,"key":"x.gridnormalconnectlowfreq","label":"GridNormalConnectLowFreq","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8628,"key":"x.gridrecconnecthighvolt","label":"GridRecConnectHighVolt","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8629,"key":"x.gridrecconnectlowvolt","label":"GridRecConnectLowVolt","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8630,"key":"x.gridrecconnecthighfreq","label":"GridRecConnectHighFreq","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8631,"key":"x.gridrecconnectlowfreq","label":"GridRecConnectLowFreq","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8709,"key":"x.10minovpvalue","label":"10minOVPValue","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8710,"key":"x.10minovptime","label":"10minOVPTime","sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8760,"key":"x.geninputratepower","label":"GenInputRatePower","scale":100,"sources":["felicity"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":8764,"key":"x.smartload_closebatvolt","label":"SmartLoad_CloseBatVolt","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8765,"key":"x.smartload_openbatvolt","label":"SmartLoad_OpenBatVolt","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8766,"key":"x.smartload_closesoc","label":"SmartLoad_CloseSOC","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8767,"key":"x.smartload_opensoc","label":"SmartLoad_OpenSOC","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8768,"key":"x.ac_couple_frz_high","label":"AC_Couple_Frz_High","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8771,"key":"x.micro_closebatvolt","label":"Micro_CloseBatVolt","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8772,"key":"x.micro_openbatvolt","label":"Micro_OpenBatVolt","scale":0.1,"sources":["felicity"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8773,"key":"x.micro_closesoc","label":"Micro_CloseSOC","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8774,"key":"x.micro_opensoc","label":"Micro_OpenSOC","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8778,"key":"x.gen1ovvalue","label":"Gen1OVValue","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8779,"key":"x.gen1ovtime","label":"Gen1OVTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8780,"key":"x.gen2ovvalue","label":"Gen2OVValue","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8781,"key":"x.gen2ovtime","label":"Gen2OVTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8782,"key":"x.gen1uvvalue","label":"Gen1UVValue","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8783,"key":"x.gen1uvtime","label":"Gen1UVTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8784,"key":"x.gen2uvvalue","label":"Gen2UVValue","sources":["felicity"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8785,"key":"x.gen2uvtime","label":"Gen2UVTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8786,"key":"x.gen1ofvalue","label":"Gen1OFValue","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8787,"key":"x.gen1oftime","label":"Gen1OFTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8788,"key":"x.gen2ofvalue","label":"Gen2OFValue","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8789,"key":"x.gen2oftime","label":"Gen2OFTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8790,"key":"x.gen1ufvalue","label":"Gen1UFValue","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8791,"key":"x.gen1uftime","label":"Gen1UFTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":8792,"key":"x.gen2ufvalue","label":"Gen2UFValue","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":8793,"key":"x.gen2uftime","label":"Gen2UFTime","scale":0.01,"sources":["felicity"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":63488,"key":"x.device_type","label":"Device Type","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63489,"key":"x.device_sub_type","label":"Device Sub Type","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63490,"key":"x.protocol_version","label":"Protocol Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63491,"key":"x.communication_information","label":"Communication Information","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63492,"key":"x.serial_number_part_1","label":"Serial Number part 1","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63493,"key":"x.serial_number_part_2","label":"Serial Number part 2","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63494,"key":"x.serial_number_part_3","label":"Serial Number part 3","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63495,"key":"x.serial_number_part_4","label":"Serial Number part 4","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63496,"key":"x.serial_number_part_5","label":"Serial Number part 5","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63497,"key":"x.serial_number_length","label":"Serial Number Length","sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63498,"key":"x.display_software_version","label":"Display Software Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63499,"key":"x.dsp1_software_version","label":"DSP1 Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63500,"key":"x.dsp2_software_version","label":"DSP2 Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63501,"key":"x.dashboard_hardware_version","label":"Dashboard Hardware Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63502,"key":"x.control_board_hardware_version","label":"Control Board Hardware Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63503,"key":"x.power_board_hardware_version","label":"Power Board Hardware Version","scale":0.001,"sources":["felicity"],"table":"holding","type":"u16","verified":false},{"address":63508,"key":"x.flash_data_version","label":"Flash Data Version","sources":["felicity"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"felicity","title":"ha_felicity (Home Assistant integration)"}]}
