{"connection":{"default_port":502,"default_unit":100,"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_state":{"1":"Initial","16":"Fault","2":"Stop","4":"Starting up","8":"Running"},"control_mode":{"1":"Remote","2":"Local manual"},"dcdc_mode":{"128":"Constant current","256":"Constant voltage","512":"Boost MPPT"},"dcdc_state":{"128":"Locked","16":"Running","2":"Initial","32":"Fault","4":"Stop","64":"Debug","8":"Ready"},"grid_state":{"1":"Off-grid","2":"On-grid"},"off_on":{"0":"Off","1":"On"},"pcs_state":{"1":"Initial","128":"Debug","16":"Grid monitoring","2":"Fault","32":"Ready","4":"Stop","64":"Running","8":"Standby"},"set_work_state":{"32":"Standby","4":"Stop","64":"Run"},"system_manufacturer":{"1":"BYD"},"system_type":{"1":"CESS"},"unit_state":{"16":"Running","2":"Stop","32":"Fault","4":"PV charging","64":"Debug","8":"Standby"}},"flags":{"battery_abnormity_1":{"10":"Battery cell invalid","11":"Main contactor check abnormal","12":"Precharge contactor check abnormal","13":"Negative contactor check abnormal","14":"Power supply relay check abnormal","15":"Middle relay abnormal","2":"Voltage sampling route invalid","4":"Voltage sampling route disconnected","5":"Temperature sampling route disconnected","6":"Internal CAN disconnected","9":"Current sampling circuit abnormal"},"battery_abnormity_2":{"10":"Leakage","11":"Severe leakage","12":"BECU peripheral CAN disconnected","14":"Power supply relay contactor disconnected","2":"Severe over-temperature","7":"Smoke fault","8":"Blown fuse indicator"},"battery_info":{"0":"Charge over-current","1":"Discharge over-current","10":"Severe over-voltage","11":"Severe under-voltage","12":"Severe under-temperature","13":"Severe charge over-current","14":"Severe discharge over-current","15":"Capacity abnormal","2":"Charge current over limit","3":"Discharge current over limit","4":"Over-voltage","5":"Under-voltage","7":"Over-temperature","8":"Under-temperature"},"battery_io_state":{"0":"Fuse","4":"Isolation switch"},"battery_switch_state":{"0":"Main contactor","1":"Precharge contactor","2":"Fan contactor","3":"BMU power supply relay","4":"Middle relay"},"dcdc_abnormity_1":{"0":"High-voltage side under-voltage","1":"High-voltage side over-voltage","2":"Low-voltage side under-voltage","3":"Low-voltage side over-voltage","4":"High-voltage side over-current","5":"Low-voltage side over-current","6":"IGBT fault","7":"Precharge not reached"},"dcdc_abnormity_2":{"0":"BECU communication lost","1":"DC converter communication lost","12":"EEPROM abnormal 1","13":"EEPROM abnormal 2","14":"EEPROM abnormal 3","2":"Current configuration out of range","3":"Battery requested stop","5":"Over-current relay fault","6":"Lightning protection fault","7":"Primary contactor opened abnormally","9":"Low-voltage side DC disconnected abnormally"},"dcdc_abnormity_3":{"0":"Overload","1":"DC short circuit","10":"AC contactor state abnormal","11":"Emergency stop","12":"Charging gun disconnected","13":"DC current abnormal before start","14":"Fuse blown","15":"Hardware current or voltage fault","2":"Peak pulse current protection","3":"High-voltage side DC disconnected abnormally","4":"Effective pulse value too high","5":"Severe overload","6":"High-voltage side DC breaker opened abnormally","7":"Low-voltage side DC breaker opened abnormally","8":"Precharge contactor failed to close","9":"Main contactor failed to close"},"dcdc_abnormity_4":{"0":"Crystal oscillator circuit invalid","1":"Reset circuit invalid","10":"TINT0 interrupt invalid","11":"ADC interrupt invalid","12":"CAPINT4 interrupt invalid","13":"CAPINT6 interrupt invalid","14":"T3PINT interrupt invalid","15":"T4PINT interrupt invalid","2":"Sampling circuit invalid","3":"Digital I/O circuit invalid","4":"PWM circuit invalid","5":"X5045 circuit invalid","6":"CAN circuit invalid","7":"Protection circuit invalid","8":"Power circuit invalid","9":"CPU invalid"},"dcdc_abnormity_5":{"0":"PDPINTA interrupt invalid","1":"T1PINT interrupt invalid","10":"Output voltage bound fault","11":"Inductor current bound fault","12":"Input current bound fault","13":"Output current bound fault","2":"RESV interrupt invalid","3":"100 µs task invalid","4":"Clock invalid","5":"EMS memory invalid","6":"External communication invalid","7":"IO interface invalid","8":"Input voltage bound fault","9":"Outer voltage bound fault"},"dcdc_abnormity_6":{"0":"Reactor over-temperature","1":"IGBT over-temperature","10":"Channel 3 temperature sampling invalid","11":"Channel 4 temperature sampling invalid","12":"Channel 5 temperature sampling invalid","13":"Channel 6 temperature sampling invalid","14":"Channel 7 temperature sampling invalid","15":"Channel 8 temperature sampling invalid","2":"Channel 3 over-temperature","3":"Channel 4 over-temperature","4":"Channel 5 over-temperature","5":"Channel 6 over-temperature","6":"Channel 7 over-temperature","7":"Channel 8 over-temperature","8":"Reactor temperature sampling invalid","9":"IGBT temperature sampling invalid"},"dcdc_abnormity_7":{"10":"Negative contactor opened while running","5":"Inductor current sampling invalid","6":"Low-voltage side current sampling invalid","7":"Low-voltage side voltage sampling invalid","8":"Insulation check fault","9":"Negative contactor failed to close"},"dcdc_info_1":{"0":"High-voltage side current sampling abnormal","1":"Low-voltage side current sampling abnormal","6":"EEPROM parameters out of range","7":"EEPROM update failed","8":"EEPROM read failed","9":"Current sampling before inductor abnormal"},"dcdc_info_2":{"0":"Reactor derated by over-temperature","1":"IGBT derated by over-temperature","10":"Fan 3 failed to stop","11":"Fan 4 failed to stop","12":"Fan 1 failed to start","13":"Fan 2 failed to start","14":"Fan 3 failed to start","15":"Fan 4 failed to start","2":"Temperature channel 3 derating","3":"Temperature channel 4 derating","4":"Temperature channel 5 derating","5":"Temperature channel 6 derating","6":"Temperature channel 7 derating","7":"Temperature channel 8 derating","8":"Fan 1 failed to stop","9":"Fan 2 failed to stop"},"dcdc_info_3":{"0":"High-voltage side over-voltage","1":"High-voltage side under-voltage","2":"High-voltage side voltage change abnormal"},"dcdc_info_4":{"0":"High-voltage side current abnormal before start","1":"Low-voltage side current abnormal before start","2":"Initial duty ratio abnormal before start","3":"High-voltage side voltage abnormal before start","4":"Low-voltage side voltage abnormal before start"},"dcdc_info_5":{"0":"High-voltage breaker check abnormal","1":"Low-voltage breaker check abnormal","10":"Negative contactor failed to open","11":"Negative contactor failed to close","12":"Negative contactor state abnormal","2":"DC precharge contactor check abnormal","3":"DC precharge contactor failed to open","4":"DC main contactor check abnormal","5":"DC main contactor failed to open","6":"Output contactor failed to close","7":"Output contactor failed to open","8":"AC main contactor failed to close","9":"AC main contactor failed to open"},"dcdc_switch_state":{"0":"DC precharge contactor","1":"DC main contactor","2":"Output contactor","3":"Output breaker","4":"Input breaker","5":"AC contactor","6":"Emergency stop button","7":"Negative contactor"},"pcs_abnormity_1":{"0":"DC precharge contactor failed to close","1":"AC precharge contactor failed to close","10":"DC main contactor failed to open","11":"Hardware PDP fault","12":"Master stopped suddenly","2":"AC main contactor failed to close","3":"DC breaker 1 failed to close","4":"DC main contactor failed to close","5":"AC breaker tripped","6":"AC main contactor opened while running","7":"DC main contactor opened while running","8":"AC main contactor failed to open","9":"DC breaker 1 failed to open"},"pcs_abnormity_2":{"0":"DC short-circuit protection","1":"DC over-voltage protection","10":"Phase A RMS current over limit","11":"Phase B RMS current over limit","12":"Phase C RMS current over limit","13":"Phase A grid voltage sampling invalid","14":"Phase B grid voltage sampling invalid","15":"Phase C grid voltage sampling invalid","2":"DC under-voltage protection","3":"DC reverse polarity / not connected","4":"DC disconnection protection","5":"Commutation voltage abnormal","6":"DC over-current protection","7":"Phase A peak current over limit","8":"Phase B peak current over limit","9":"Phase C peak current over limit"},"pcs_abnormity_3":{"0":"Phase A inverter voltage sampling invalid","1":"Phase B inverter voltage sampling invalid","10":"Phase C temperature sampling invalid","11":"Phase A precharge not reached","12":"Phase B precharge not reached","13":"Phase C precharge not reached","14":"Phase sequence error","15":"DSP protection","2":"Phase C inverter voltage sampling invalid","3":"AC current sampling invalid","4":"DC current sampling invalid","5":"Phase A over-temperature","6":"Phase B over-temperature","7":"Phase C over-temperature","8":"Phase A temperature sampling invalid","9":"Phase B temperature sampling invalid"},"pcs_abnormity_4":{"0":"Phase A grid severe over-voltage","1":"Phase A grid over-voltage","10":"Phase C grid severe under-voltage","11":"Phase C grid under-voltage","12":"Severe over-frequency","13":"Over-frequency","14":"Severe under-frequency","15":"Under-frequency","2":"Phase B grid severe over-voltage","3":"Phase B grid over-voltage","4":"Phase C grid severe over-voltage","5":"Phase C grid over-voltage","6":"Phase A grid severe under-voltage","7":"Phase A grid under-voltage","8":"Phase B grid severe under-voltage","9":"Phase B grid under-voltage"},"pcs_abnormity_5":{"0":"Phase A grid loss","1":"Phase B grid loss","10":"Phase B inverter over-voltage","11":"Phase C inverter severe over-voltage","12":"Phase C inverter over-voltage","13":"Inverter peak voltage high after AC disconnect","2":"Phase C grid loss","3":"Islanding protection","4":"Phase A under-voltage ride-through","5":"Phase B under-voltage ride-through","6":"Phase C under-voltage ride-through","7":"Phase A inverter severe over-voltage","8":"Phase A inverter over-voltage","9":"Phase B inverter severe over-voltage"},"pcs_info_1":{"0":"DC precharge contactor check abnormal","1":"DC breaker 1 check abnormal","10":"Neutral contactor failed to close","11":"Neutral contactor failed to open","12":"Work door open","13":"Emergency stop","14":"AC breaker failed to close","15":"Control switch stop","2":"DC breaker 2 check abnormal","3":"AC precharge contactor check abnormal","4":"AC main contactor check abnormal","5":"AC breaker check abnormal","6":"DC breaker 1 failed to close","7":"DC breaker 2 failed to close","8":"Control signal closed abnormally","9":"Control signal opened abnormally"},"pcs_info_2":{"0":"Overload","1":"Severe overload","10":"Cooling equipment invalid","11":"Large IGBT temperature difference between phases","12":"EEPROM parameters out of range","13":"EEPROM parameter backup failed","14":"DC breaker failed to close","2":"Battery current over limit","3":"Power derated by over-temperature","4":"Inverter over-temperature","5":"AC three-phase current unbalance","6":"Restoring factory settings failed","7":"Pole board invalid","8":"Self-inspection failed","9":"Stopped by BMS fault"},"pcs_info_3":{"0":"Inverter–BSMU communication lost","1":"Inverter–master communication lost","2":"Inverter–UC communication lost","3":"BMS start timeout","4":"BMS stop timeout","5":"Sync signal invalid","6":"Sync signal capture fault (continuous)","7":"Sync signal capture fault (repeated)"},"pcs_switch_state":{"1":"DC main contactor","2":"DC precharge contactor","3":"AC breaker","4":"AC main contactor","5":"AC precharge contactor"},"unit_info_1":{"2":"Emergency stop","6":"Key switch stop"},"unit_info_2":{"12":"SD memory card invalid","3":"Transformer phase B temperature sensor invalid"},"unit_info_3":{"0":"Inverter communication abnormal","1":"Battery stack communication abnormal","2":"Multifunction meter communication abnormal","4":"Remote communication abnormal"},"unit_info_4":{"3":"Transformer severe over-temperature"}},"id":"fenecon-commercial-40","identify":{"checks":[{"address":265,"equals":1,"table":"holding","type":"u16"},{"address":266,"equals":1,"table":"holding","type":"u16"}]},"kind":"inverter","manufacturer":"FENECON","modbusspec":0,"name":"Commercial 40 (BYD CESS, battery storage with DC PV)","points":[{"address":257,"enum":"unit_state","key":"state","label":"Unit work state","table":"holding","type":"u16"},{"address":258,"enum":"control_mode","key":"x.control_mode","label":"Unit control mode","table":"holding","type":"u16"},{"address":259,"key":"x.work_mode","label":"Unit work mode","poll":"slow","table":"holding","type":"u16"},{"address":260,"enum":"off_on","key":"x.battery_maintenance","label":"Battery maintenance state","table":"holding","type":"u16"},{"address":261,"enum":"pcs_state","key":"x.pcs_state","label":"PCS work state","table":"holding","type":"u16"},{"address":262,"enum":"grid_state","key":"x.grid_state","label":"Unit on/off grid","table":"holding","type":"u16"},{"address":264,"key":"x.protocol_version","label":"Modbus protocol version","poll":"slow","table":"holding","type":"u16"},{"address":265,"enum":"system_manufacturer","key":"x.system_manufacturer","label":"System manufacturer","poll":"slow","table":"holding","type":"u16"},{"address":266,"enum":"system_type","key":"x.system_type","label":"System type","poll":"slow","table":"holding","type":"u16"},{"address":272,"flags":"unit_info_1","key":"x.unit_info_1","label":"Suggestive information","table":"holding","type":"u16"},{"address":273,"flags":"unit_info_2","key":"x.unit_info_2","label":"Suggestive information","table":"holding","type":"u16"},{"address":293,"flags":"unit_info_3","key":"x.unit_info_3","label":"Suggestive information","table":"holding","type":"u16"},{"address":294,"flags":"unit_info_4","key":"x.unit_info_4","label":"Suggestive information","table":"holding","type":"u16"},{"address":336,"flags":"pcs_switch_state","key":"x.pcs_switch_state","label":"Switch state","table":"holding","type":"u16"},{"address":384,"flags":"pcs_abnormity_1","key":"x.pcs_abnormity_1","label":"Abnormity","table":"holding","type":"u16"},{"address":386,"flags":"pcs_abnormity_2","key":"x.pcs_abnormity_2","label":"Abnormity","table":"holding","type":"u16"},{"address":387,"flags":"pcs_abnormity_3","key":"x.pcs_abnormity_3","label":"Abnormity","table":"holding","type":"u16"},{"address":388,"flags":"pcs_abnormity_4","key":"x.pcs_abnormity_4","label":"Abnormity","table":"holding","type":"u16"},{"address":389,"flags":"pcs_abnormity_5","key":"x.pcs_abnormity_5","label":"Abnormity","table":"holding","type":"u16"},{"address":390,"flags":"pcs_info_1","key":"x.pcs_info_1","label":"Suggestive information","table":"holding","type":"u16"},{"address":391,"flags":"pcs_info_2","key":"x.pcs_info_2","label":"Suggestive information","table":"holding","type":"u16"},{"address":392,"flags":"pcs_info_3","key":"x.pcs_info_3","label":"Suggestive information","table":"holding","type":"u16"},{"address":512,"key":"x.dc_voltage","label":"DC voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":513,"key":"x.dc_current","label":"DC current","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":514,"key":"x.dc_power","label":"DC power","scale":100,"table":"holding","type":"s16","unit":"W","verified":false},{"address":520,"key":"x.ac_charge_energy","label":"DCAC AC charge energy","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":522,"key":"x.ac_discharge_energy","label":"DCAC AC discharge energy","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":528,"key":"x.active_power","label":"P","positive":"discharge","scale":100,"table":"holding","type":"s16","unit":"W","verified":false},{"address":529,"key":"reactive_power","label":"Q","scale":100,"table":"holding","type":"s16","unit":"var"},{"address":530,"key":"apparent_power","label":"S","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":531,"key":"l1_current","label":"Ia","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":532,"key":"l2_current","label":"Ib","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":533,"key":"l3_current","label":"Ic","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":537,"key":"l1_voltage","label":"Ua","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":538,"key":"l2_voltage","label":"Ub","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":539,"key":"l3_voltage","label":"Uc","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":540,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":546,"key":"x.inverter_l1_voltage","label":"Inverter Ua","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":547,"key":"x.inverter_l2_voltage","label":"Inverter Ub","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":548,"key":"x.inverter_l3_voltage","label":"Inverter Uc","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":549,"key":"x.inverter_l1_current","label":"Inverter Ia","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":550,"key":"x.inverter_l2_current","label":"Inverter Ib","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":551,"key":"x.inverter_l3_current","label":"Inverter Ic","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":552,"key":"x.inverter_power","label":"Inverter power","scale":100,"table":"holding","type":"s16","unit":"W","verified":false},{"address":560,"key":"x.allowed_charge_power","label":"Allowable charging power","scale":100,"table":"holding","type":"s16","unit":"W"},{"address":561,"key":"x.allowed_discharge_power","label":"Allowable discharge power","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":562,"key":"x.allowed_apparent_power","label":"Allowable apparent power","scale":100,"table":"holding","type":"u16","unit":"VA"},{"address":576,"key":"x.ipm_l1_temperature","label":"IPM phase A temperature","table":"holding","type":"s16","unit":"°C"},{"address":577,"key":"x.ipm_l2_temperature","label":"IPM phase B temperature","table":"holding","type":"s16","unit":"°C"},{"address":578,"key":"x.ipm_l3_temperature","label":"IPM phase C temperature","table":"holding","type":"s16","unit":"°C"},{"address":585,"key":"x.transformer_l2_temperature","label":"Transformer phase B temperature","table":"holding","type":"s16","unit":"°C"},{"address":768,"key":"x.total_energy","label":"Total energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":770,"key":"x.year_energy","label":"Total year energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":772,"key":"x.month_energy","label":"Total month energy","poll":"slow","table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":774,"key":"x.day_energy","label":"Total date energy","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":4352,"enum":"battery_state","key":"x.battery_state","label":"Battery string work state","table":"holding","type":"u16"},{"address":4353,"flags":"battery_switch_state","key":"x.battery_switch_state","label":"Battery string switch state","table":"holding","type":"u16"},{"address":4354,"flags":"battery_io_state","key":"x.battery_io_state","label":"Battery string peripheral IO state","table":"holding","type":"u16"},{"address":4355,"flags":"battery_info","key":"x.battery_info","label":"Battery string suggestive information","table":"holding","type":"u16"},{"address":4357,"flags":"battery_abnormity_1","key":"x.battery_abnormity_1","label":"Battery string abnormity","table":"holding","type":"u16"},{"address":4358,"flags":"battery_abnormity_2","key":"x.battery_abnormity_2","label":"Battery string abnormity","table":"holding","type":"u16"},{"address":5120,"key":"battery_voltage","label":"Battery string total voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":5121,"key":"battery_current","label":"Battery string total current","positive":"discharge","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":5122,"key":"battery_soc","label":"Battery string SOC","table":"holding","type":"u16","unit":"%"},{"address":5123,"key":"battery_soh","label":"Battery string SOH","poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":5124,"key":"battery_temperature","label":"Battery string cell average temperature","table":"holding","type":"s16","unit":"°C"},{"address":5126,"key":"x.charge_current_limit","label":"Battery string charge current limit","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":5127,"key":"x.discharge_current_limit","label":"Battery string discharge current limit","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":5130,"key":"x.battery_cycles","label":"Battery string charge/discharge times","poll":"slow","table":"holding","type":"u32","word_order":"little"},{"address":5144,"key":"x.battery_charge_energy","label":"Battery string accumulated charge energy","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":5146,"key":"x.battery_discharge_energy","label":"Battery string accumulated discharge energy","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":5152,"key":"battery_power","label":"Battery power","positive":"discharge","scale":100,"table":"holding","type":"s16","unit":"W","verified":false},{"address":5168,"key":"x.max_cell_voltage_no","label":"Battery string max cell voltage battery number","table":"holding","type":"u16"},{"address":5169,"key":"x.max_cell_voltage","label":"Battery string max cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":5170,"key":"x.max_cell_voltage_temperature","label":"Temperature of the max voltage cell","table":"holding","type":"s16","unit":"°C"},{"address":5171,"key":"x.min_cell_voltage_no","label":"Battery string min cell voltage battery number","table":"holding","type":"u16"},{"address":5172,"key":"x.min_cell_voltage","label":"Battery string min cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":5173,"key":"x.min_cell_voltage_temperature","label":"Temperature of the min voltage cell","table":"holding","type":"s16","unit":"°C"},{"address":5178,"key":"x.max_cell_temperature_no","label":"Battery string max cell temperature battery number","table":"holding","type":"u16"},{"address":5179,"key":"x.max_cell_temperature","label":"Battery string max cell temperature","table":"holding","type":"s16","unit":"°C"},{"address":5180,"key":"x.max_cell_temperature_voltage","label":"Voltage of the max temperature cell","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":5181,"key":"x.min_cell_temperature_no","label":"Battery string min cell temperature battery number","table":"holding","type":"u16"},{"address":5182,"key":"x.min_cell_temperature","label":"Battery string min cell temperature","table":"holding","type":"s16","unit":"°C"},{"address":5183,"key":"x.min_cell_temperature_voltage","label":"Voltage of the min temperature cell","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":5376,"key":"x.cell_1_voltage","label":"Battery string cell voltage 1","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":40960,"enum":"dcdc_state","key":"x.bms_dcdc_state","label":"BMS DCDC work state","optional":true,"table":"holding","type":"u16"},{"address":40961,"enum":"dcdc_mode","key":"x.bms_dcdc_mode","label":"BMS DCDC work mode","optional":true,"table":"holding","type":"u16"},{"address":41216,"flags":"dcdc_info_1","key":"x.bms_dcdc_info_1","label":"BMS DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41217,"flags":"dcdc_info_2","key":"x.bms_dcdc_info_2","label":"BMS DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41218,"flags":"dcdc_info_3","key":"x.bms_dcdc_info_3","label":"BMS DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41219,"flags":"dcdc_info_4","key":"x.bms_dcdc_info_4","label":"BMS DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41220,"flags":"dcdc_info_5","key":"x.bms_dcdc_info_5","label":"BMS DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41232,"flags":"dcdc_abnormity_1","key":"x.bms_dcdc_abnormity_1","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41233,"flags":"dcdc_abnormity_2","key":"x.bms_dcdc_abnormity_2","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41234,"flags":"dcdc_abnormity_3","key":"x.bms_dcdc_abnormity_3","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41235,"flags":"dcdc_abnormity_4","key":"x.bms_dcdc_abnormity_4","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41236,"flags":"dcdc_abnormity_5","key":"x.bms_dcdc_abnormity_5","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41237,"flags":"dcdc_abnormity_6","key":"x.bms_dcdc_abnormity_6","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41238,"flags":"dcdc_abnormity_7","key":"x.bms_dcdc_abnormity_7","label":"BMS DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":41248,"flags":"dcdc_switch_state","key":"x.bms_dcdc_switch_state","label":"BMS DCDC switch state","optional":true,"table":"holding","type":"u16"},{"address":41264,"key":"x.bms_dcdc_output_voltage","label":"BMS DCDC output voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":41265,"key":"x.bms_dcdc_output_current","label":"BMS DCDC output current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":41266,"key":"x.bms_dcdc_output_power","label":"BMS DCDC output power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":41267,"key":"x.bms_dcdc_input_voltage","label":"BMS DCDC input voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":41268,"key":"x.bms_dcdc_input_current","label":"BMS DCDC input current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":41269,"key":"x.bms_dcdc_input_power","label":"BMS DCDC input power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":41280,"key":"x.bms_dcdc_reactor_temperature","label":"BMS DCDC reactor temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":41281,"key":"x.bms_dcdc_igbt_temperature","label":"BMS DCDC IGBT temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":41296,"key":"x.bms_dcdc_input_charge_energy","label":"BMS DCDC input total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":41298,"key":"x.bms_dcdc_input_discharge_energy","label":"BMS DCDC input total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":41300,"key":"x.bms_dcdc_output_charge_energy","label":"BMS DCDC output total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":41302,"key":"x.bms_dcdc_output_discharge_energy","label":"BMS DCDC output total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":41728,"enum":"dcdc_state","key":"x.bms_dcdc1_state","label":"BMS DCDC1 work state","optional":true,"table":"holding","type":"u16"},{"address":41729,"enum":"dcdc_mode","key":"x.bms_dcdc1_mode","label":"BMS DCDC1 work mode","optional":true,"table":"holding","type":"u16"},{"address":41984,"flags":"dcdc_info_1","key":"x.bms_dcdc1_info_1","label":"BMS DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41985,"flags":"dcdc_info_2","key":"x.bms_dcdc1_info_2","label":"BMS DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41986,"flags":"dcdc_info_3","key":"x.bms_dcdc1_info_3","label":"BMS DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41987,"flags":"dcdc_info_4","key":"x.bms_dcdc1_info_4","label":"BMS DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":41988,"flags":"dcdc_info_5","key":"x.bms_dcdc1_info_5","label":"BMS DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":42000,"flags":"dcdc_abnormity_1","key":"x.bms_dcdc1_abnormity_1","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42001,"flags":"dcdc_abnormity_2","key":"x.bms_dcdc1_abnormity_2","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42002,"flags":"dcdc_abnormity_3","key":"x.bms_dcdc1_abnormity_3","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42003,"flags":"dcdc_abnormity_4","key":"x.bms_dcdc1_abnormity_4","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42004,"flags":"dcdc_abnormity_5","key":"x.bms_dcdc1_abnormity_5","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42005,"flags":"dcdc_abnormity_6","key":"x.bms_dcdc1_abnormity_6","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42006,"flags":"dcdc_abnormity_7","key":"x.bms_dcdc1_abnormity_7","label":"BMS DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":42016,"flags":"dcdc_switch_state","key":"x.bms_dcdc1_switch_state","label":"BMS DCDC1 switch state","optional":true,"table":"holding","type":"u16"},{"address":42032,"key":"x.bms_dcdc1_output_voltage","label":"BMS DCDC1 output voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":42033,"key":"x.bms_dcdc1_output_current","label":"BMS DCDC1 output current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":42034,"key":"x.bms_dcdc1_output_power","label":"BMS DCDC1 output power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":42035,"key":"x.bms_dcdc1_input_voltage","label":"BMS DCDC1 input voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":42036,"key":"x.bms_dcdc1_input_current","label":"BMS DCDC1 input current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":42037,"key":"x.bms_dcdc1_input_power","label":"BMS DCDC1 input power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":42048,"key":"x.bms_dcdc1_reactor_temperature","label":"BMS DCDC1 reactor temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":42049,"key":"x.bms_dcdc1_igbt_temperature","label":"BMS DCDC1 IGBT temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":42064,"key":"x.bms_dcdc1_input_charge_energy","label":"BMS DCDC1 input total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42066,"key":"x.bms_dcdc1_input_discharge_energy","label":"BMS DCDC1 input total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42068,"key":"x.bms_dcdc1_output_charge_energy","label":"BMS DCDC1 output total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42070,"key":"x.bms_dcdc1_output_discharge_energy","label":"BMS DCDC1 output total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42496,"enum":"dcdc_state","key":"x.pv_dcdc_state","label":"PV DCDC work state","optional":true,"table":"holding","type":"u16"},{"address":42497,"enum":"dcdc_mode","key":"x.pv_dcdc_mode","label":"PV DCDC work mode","optional":true,"table":"holding","type":"u16"},{"address":42752,"flags":"dcdc_info_1","key":"x.pv_dcdc_info_1","label":"PV DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":42753,"flags":"dcdc_info_2","key":"x.pv_dcdc_info_2","label":"PV DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":42754,"flags":"dcdc_info_3","key":"x.pv_dcdc_info_3","label":"PV DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":42755,"flags":"dcdc_info_4","key":"x.pv_dcdc_info_4","label":"PV DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":42756,"flags":"dcdc_info_5","key":"x.pv_dcdc_info_5","label":"PV DCDC suggestive information","optional":true,"table":"holding","type":"u16"},{"address":42768,"flags":"dcdc_abnormity_1","key":"x.pv_dcdc_abnormity_1","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42769,"flags":"dcdc_abnormity_2","key":"x.pv_dcdc_abnormity_2","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42770,"flags":"dcdc_abnormity_3","key":"x.pv_dcdc_abnormity_3","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42771,"flags":"dcdc_abnormity_4","key":"x.pv_dcdc_abnormity_4","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42772,"flags":"dcdc_abnormity_5","key":"x.pv_dcdc_abnormity_5","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42773,"flags":"dcdc_abnormity_6","key":"x.pv_dcdc_abnormity_6","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42774,"flags":"dcdc_abnormity_7","key":"x.pv_dcdc_abnormity_7","label":"PV DCDC abnormity","optional":true,"table":"holding","type":"u16"},{"address":42784,"flags":"dcdc_switch_state","key":"x.pv_dcdc_switch_state","label":"PV DCDC switch state","optional":true,"table":"holding","type":"u16"},{"address":42800,"key":"x.pv_dcdc_output_voltage","label":"PV DCDC output voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":42801,"key":"x.pv_dcdc_output_current","label":"PV DCDC output current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":42802,"key":"x.pv_dcdc_output_power","label":"PV DCDC output power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":42803,"key":"x.pv_dcdc_input_voltage","label":"PV DCDC input voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":42804,"key":"x.pv_dcdc_input_current","label":"PV DCDC input current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":42805,"key":"x.pv_dcdc_input_power","label":"PV DCDC input power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":42816,"key":"x.pv_dcdc_reactor_temperature","label":"PV DCDC reactor temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":42817,"key":"x.pv_dcdc_igbt_temperature","label":"PV DCDC IGBT temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":42832,"key":"x.pv_dcdc_input_charge_energy","label":"PV DCDC input total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42834,"key":"x.pv_dcdc_input_discharge_energy","label":"PV DCDC input total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42836,"key":"x.pv_dcdc_output_charge_energy","label":"PV DCDC output total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":42838,"key":"x.pv_dcdc_output_discharge_energy","label":"PV DCDC output total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":43264,"enum":"dcdc_state","key":"x.pv_dcdc1_state","label":"PV DCDC1 work state","optional":true,"table":"holding","type":"u16"},{"address":43265,"enum":"dcdc_mode","key":"x.pv_dcdc1_mode","label":"PV DCDC1 work mode","optional":true,"table":"holding","type":"u16"},{"address":43520,"flags":"dcdc_info_1","key":"x.pv_dcdc1_info_1","label":"PV DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":43521,"flags":"dcdc_info_2","key":"x.pv_dcdc1_info_2","label":"PV DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":43522,"flags":"dcdc_info_3","key":"x.pv_dcdc1_info_3","label":"PV DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":43523,"flags":"dcdc_info_4","key":"x.pv_dcdc1_info_4","label":"PV DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":43524,"flags":"dcdc_info_5","key":"x.pv_dcdc1_info_5","label":"PV DCDC1 suggestive information","optional":true,"table":"holding","type":"u16"},{"address":43536,"flags":"dcdc_abnormity_1","key":"x.pv_dcdc1_abnormity_1","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43537,"flags":"dcdc_abnormity_2","key":"x.pv_dcdc1_abnormity_2","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43538,"flags":"dcdc_abnormity_3","key":"x.pv_dcdc1_abnormity_3","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43539,"flags":"dcdc_abnormity_4","key":"x.pv_dcdc1_abnormity_4","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43540,"flags":"dcdc_abnormity_5","key":"x.pv_dcdc1_abnormity_5","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43541,"flags":"dcdc_abnormity_6","key":"x.pv_dcdc1_abnormity_6","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43542,"flags":"dcdc_abnormity_7","key":"x.pv_dcdc1_abnormity_7","label":"PV DCDC1 abnormity","optional":true,"table":"holding","type":"u16"},{"address":43552,"flags":"dcdc_switch_state","key":"x.pv_dcdc1_switch_state","label":"PV DCDC1 switch state","optional":true,"table":"holding","type":"u16"},{"address":43568,"key":"x.pv_dcdc1_output_voltage","label":"PV DCDC1 output voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":43569,"key":"x.pv_dcdc1_output_current","label":"PV DCDC1 output current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":43570,"key":"x.pv_dcdc1_output_power","label":"PV DCDC1 output power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":43571,"key":"x.pv_dcdc1_input_voltage","label":"PV DCDC1 input voltage","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":43572,"key":"x.pv_dcdc1_input_current","label":"PV DCDC1 input current","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":43573,"key":"x.pv_dcdc1_input_power","label":"PV DCDC1 input power","optional":true,"scale":100,"table":"holding","type":"s16","unit":"W"},{"address":43584,"key":"x.pv_dcdc1_reactor_temperature","label":"PV DCDC1 reactor temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":43585,"key":"x.pv_dcdc1_igbt_temperature","label":"PV DCDC1 IGBT temperature","optional":true,"table":"holding","type":"s16","unit":"°C"},{"address":43600,"key":"x.pv_dcdc1_input_charge_energy","label":"PV DCDC1 input total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":43602,"key":"x.pv_dcdc1_input_discharge_energy","label":"PV DCDC1 input total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":43604,"key":"x.pv_dcdc1_output_charge_energy","label":"PV DCDC1 output total charge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":43606,"key":"x.pv_dcdc1_output_discharge_energy","label":"PV DCDC1 output total discharge energy","optional":true,"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","word_order":"little"},{"address":294,"bits":[3,3],"key":"x.state_10","label":"Transformer Severe Overtemperature","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":41270,"key":"x.pv1_bms_dcdc_input_energy","label":"PV1 bms dcdc input energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":41271,"key":"x.pv1_bms_dcdc_output_energy","label":"PV1 bms dcdc output energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":42038,"key":"x.pv2_bms_dcdc_input_energy","label":"PV2 bms dcdc input energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":42039,"key":"x.pv2_bms_dcdc_output_energy","label":"PV2 bms dcdc output energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":42806,"key":"x.pv1_pv_dcdc_input_energy","label":"PV1 pv dcdc input energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":42807,"key":"x.pv1_pv_dcdc_output_energy","label":"PV1 pv dcdc output energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":43574,"key":"x.pv2_pv_dcdc_input_energy","label":"PV2 pv dcdc input energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":43575,"key":"x.pv2_pv_dcdc_output_energy","label":"PV2 pv dcdc output energy","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false}],"problems":[{"kind":"fault","text":"Unit fault (state 32)","when":{"equals":32,"key":"state"}},{"kind":"fault","text":"PCS fault (state 2)","when":{"equals":2,"key":"x.pcs_state"}},{"kind":"fault","text":"Battery string fault (state 16)","when":{"equals":16,"key":"x.battery_state"}},{"kind":"backup_mode","text":"Unit running off-grid","when":{"equals":1,"key":"x.grid_state"}},{"kind":"fault","text":"Emergency stop (bit 2)","when":{"bit":2,"key":"x.unit_info_1"}},{"kind":"fault","text":"Key switch stop (bit 6)","when":{"bit":6,"key":"x.unit_info_1"}},{"kind":"warning","text":"Transformer phase B temperature sensor invalid (bit 3)","when":{"bit":3,"key":"x.unit_info_2"}},{"kind":"warning","text":"SD memory card invalid (bit 12)","when":{"bit":12,"key":"x.unit_info_2"}},{"kind":"warning","text":"Inverter communication abnormal (bit 0)","when":{"bit":0,"key":"x.unit_info_3"}},{"kind":"warning","text":"Battery stack communication abnormal (bit 1)","when":{"bit":1,"key":"x.unit_info_3"}},{"kind":"warning","text":"Multifunction meter communication abnormal (bit 2)","when":{"bit":2,"key":"x.unit_info_3"}},{"kind":"warning","text":"Remote communication abnormal (bit 4)","when":{"bit":4,"key":"x.unit_info_3"}},{"kind":"fault","text":"Transformer severe over-temperature (bit 3)","when":{"bit":3,"key":"x.unit_info_4"}},{"kind":"fault","text":"PCS: DC precharge contactor failed to close (bit 0)","when":{"bit":0,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: AC precharge contactor failed to close (bit 1)","when":{"bit":1,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: AC main contactor failed to close (bit 2)","when":{"bit":2,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: DC breaker 1 failed to close (bit 3)","when":{"bit":3,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: DC main contactor failed to close (bit 4)","when":{"bit":4,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: AC breaker tripped (bit 5)","when":{"bit":5,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: AC main contactor opened while running (bit 6)","when":{"bit":6,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: DC main contactor opened while running (bit 7)","when":{"bit":7,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: AC main contactor failed to open (bit 8)","when":{"bit":8,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: DC breaker 1 failed to open (bit 9)","when":{"bit":9,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: DC main contactor failed to open (bit 10)","when":{"bit":10,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: Hardware PDP fault (bit 11)","when":{"bit":11,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: Master stopped suddenly (bit 12)","when":{"bit":12,"key":"x.pcs_abnormity_1"}},{"kind":"fault","text":"PCS: DC short-circuit protection (bit 0)","when":{"bit":0,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: DC over-voltage protection (bit 1)","when":{"bit":1,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: DC under-voltage protection (bit 2)","when":{"bit":2,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: DC reverse polarity / not connected (bit 3)","when":{"bit":3,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: DC disconnection protection (bit 4)","when":{"bit":4,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Commutation voltage abnormal (bit 5)","when":{"bit":5,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: DC over-current protection (bit 6)","when":{"bit":6,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase A peak current over limit (bit 7)","when":{"bit":7,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase B peak current over limit (bit 8)","when":{"bit":8,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase C peak current over limit (bit 9)","when":{"bit":9,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase A RMS current over limit (bit 10)","when":{"bit":10,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase B RMS current over limit (bit 11)","when":{"bit":11,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase C RMS current over limit (bit 12)","when":{"bit":12,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase A grid voltage sampling invalid (bit 13)","when":{"bit":13,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase B grid voltage sampling invalid (bit 14)","when":{"bit":14,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase C grid voltage sampling invalid (bit 15)","when":{"bit":15,"key":"x.pcs_abnormity_2"}},{"kind":"fault","text":"PCS: Phase A inverter voltage sampling invalid (bit 0)","when":{"bit":0,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase B inverter voltage sampling invalid (bit 1)","when":{"bit":1,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase C inverter voltage sampling invalid (bit 2)","when":{"bit":2,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: AC current sampling invalid (bit 3)","when":{"bit":3,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: DC current sampling invalid (bit 4)","when":{"bit":4,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase A over-temperature (bit 5)","when":{"bit":5,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase B over-temperature (bit 6)","when":{"bit":6,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase C over-temperature (bit 7)","when":{"bit":7,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase A temperature sampling invalid (bit 8)","when":{"bit":8,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase B temperature sampling invalid (bit 9)","when":{"bit":9,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase C temperature sampling invalid (bit 10)","when":{"bit":10,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase A precharge not reached (bit 11)","when":{"bit":11,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase B precharge not reached (bit 12)","when":{"bit":12,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase C precharge not reached (bit 13)","when":{"bit":13,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase sequence error (bit 14)","when":{"bit":14,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: DSP protection (bit 15)","when":{"bit":15,"key":"x.pcs_abnormity_3"}},{"kind":"fault","text":"PCS: Phase A grid severe over-voltage (bit 0)","when":{"bit":0,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase A grid over-voltage (bit 1)","when":{"bit":1,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase B grid severe over-voltage (bit 2)","when":{"bit":2,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase B grid over-voltage (bit 3)","when":{"bit":3,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase C grid severe over-voltage (bit 4)","when":{"bit":4,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase C grid over-voltage (bit 5)","when":{"bit":5,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase A grid severe under-voltage (bit 6)","when":{"bit":6,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase A grid under-voltage (bit 7)","when":{"bit":7,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase B grid severe under-voltage (bit 8)","when":{"bit":8,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase B grid under-voltage (bit 9)","when":{"bit":9,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase C grid severe under-voltage (bit 10)","when":{"bit":10,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Phase C grid under-voltage (bit 11)","when":{"bit":11,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Severe over-frequency (bit 12)","when":{"bit":12,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Over-frequency (bit 13)","when":{"bit":13,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Severe under-frequency (bit 14)","when":{"bit":14,"key":"x.pcs_abnormity_4"}},{"kind":"fault","text":"PCS: Under-frequency (bit 15)","when":{"bit":15,"key":"x.pcs_abnormity_4"}},{"kind":"mains_lost","text":"PCS: Phase A grid loss (bit 0)","when":{"bit":0,"key":"x.pcs_abnormity_5"}},{"kind":"mains_lost","text":"PCS: Phase B grid loss (bit 1)","when":{"bit":1,"key":"x.pcs_abnormity_5"}},{"kind":"mains_lost","text":"PCS: Phase C grid loss (bit 2)","when":{"bit":2,"key":"x.pcs_abnormity_5"}},{"kind":"mains_lost","text":"PCS: Islanding protection (bit 3)","when":{"bit":3,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase A under-voltage ride-through (bit 4)","when":{"bit":4,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase B under-voltage ride-through (bit 5)","when":{"bit":5,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase C under-voltage ride-through (bit 6)","when":{"bit":6,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase A inverter severe over-voltage (bit 7)","when":{"bit":7,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase A inverter over-voltage (bit 8)","when":{"bit":8,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase B inverter severe over-voltage (bit 9)","when":{"bit":9,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase B inverter over-voltage (bit 10)","when":{"bit":10,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase C inverter severe over-voltage (bit 11)","when":{"bit":11,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Phase C inverter over-voltage (bit 12)","when":{"bit":12,"key":"x.pcs_abnormity_5"}},{"kind":"fault","text":"PCS: Inverter peak voltage high after AC disconnect (bit 13)","when":{"bit":13,"key":"x.pcs_abnormity_5"}},{"kind":"warning","text":"PCS: DC precharge contactor check abnormal (bit 0)","when":{"bit":0,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: DC breaker 1 check abnormal (bit 1)","when":{"bit":1,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: DC breaker 2 check abnormal (bit 2)","when":{"bit":2,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: AC precharge contactor check abnormal (bit 3)","when":{"bit":3,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: AC main contactor check abnormal (bit 4)","when":{"bit":4,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: AC breaker check abnormal (bit 5)","when":{"bit":5,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: DC breaker 1 failed to close (bit 6)","when":{"bit":6,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: DC breaker 2 failed to close (bit 7)","when":{"bit":7,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Control signal closed abnormally (bit 8)","when":{"bit":8,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Control signal opened abnormally (bit 9)","when":{"bit":9,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Neutral contactor failed to close (bit 10)","when":{"bit":10,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Neutral contactor failed to open (bit 11)","when":{"bit":11,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Work door open (bit 12)","when":{"bit":12,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Emergency stop (bit 13)","when":{"bit":13,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: AC breaker failed to close (bit 14)","when":{"bit":14,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Control switch stop (bit 15)","when":{"bit":15,"key":"x.pcs_info_1"}},{"kind":"warning","text":"PCS: Overload (bit 0)","when":{"bit":0,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Severe overload (bit 1)","when":{"bit":1,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Battery current over limit (bit 2)","when":{"bit":2,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Power derated by over-temperature (bit 3)","when":{"bit":3,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Inverter over-temperature (bit 4)","when":{"bit":4,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: AC three-phase current unbalance (bit 5)","when":{"bit":5,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Restoring factory settings failed (bit 6)","when":{"bit":6,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Pole board invalid (bit 7)","when":{"bit":7,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Self-inspection failed (bit 8)","when":{"bit":8,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Stopped by BMS fault (bit 9)","when":{"bit":9,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Cooling equipment invalid (bit 10)","when":{"bit":10,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Large IGBT temperature difference between phases (bit 11)","when":{"bit":11,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: EEPROM parameters out of range (bit 12)","when":{"bit":12,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: EEPROM parameter backup failed (bit 13)","when":{"bit":13,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: DC breaker failed to close (bit 14)","when":{"bit":14,"key":"x.pcs_info_2"}},{"kind":"warning","text":"PCS: Inverter–BSMU communication lost (bit 0)","when":{"bit":0,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: Inverter–master communication lost (bit 1)","when":{"bit":1,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: Inverter–UC communication lost (bit 2)","when":{"bit":2,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: BMS start timeout (bit 3)","when":{"bit":3,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: BMS stop timeout (bit 4)","when":{"bit":4,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: Sync signal invalid (bit 5)","when":{"bit":5,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: Sync signal capture fault (continuous) (bit 6)","when":{"bit":6,"key":"x.pcs_info_3"}},{"kind":"warning","text":"PCS: Sync signal capture fault (repeated) (bit 7)","when":{"bit":7,"key":"x.pcs_info_3"}},{"kind":"warning","text":"Battery: Charge over-current (bit 0)","when":{"bit":0,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Discharge over-current (bit 1)","when":{"bit":1,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Charge current over limit (bit 2)","when":{"bit":2,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Discharge current over limit (bit 3)","when":{"bit":3,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Over-voltage (bit 4)","when":{"bit":4,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Under-voltage (bit 5)","when":{"bit":5,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Over-temperature (bit 7)","when":{"bit":7,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Under-temperature (bit 8)","when":{"bit":8,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Severe over-voltage (bit 10)","when":{"bit":10,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Severe under-voltage (bit 11)","when":{"bit":11,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Severe under-temperature (bit 12)","when":{"bit":12,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Severe charge over-current (bit 13)","when":{"bit":13,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Severe discharge over-current (bit 14)","when":{"bit":14,"key":"x.battery_info"}},{"kind":"warning","text":"Battery: Capacity abnormal (bit 15)","when":{"bit":15,"key":"x.battery_info"}},{"kind":"fault","text":"Battery: Voltage sampling route invalid (bit 2)","when":{"bit":2,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Voltage sampling route disconnected (bit 4)","when":{"bit":4,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Temperature sampling route disconnected (bit 5)","when":{"bit":5,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Internal CAN disconnected (bit 6)","when":{"bit":6,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Current sampling circuit abnormal (bit 9)","when":{"bit":9,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Battery cell invalid (bit 10)","when":{"bit":10,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Main contactor check abnormal (bit 11)","when":{"bit":11,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Precharge contactor check abnormal (bit 12)","when":{"bit":12,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Negative contactor check abnormal (bit 13)","when":{"bit":13,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Power supply relay check abnormal (bit 14)","when":{"bit":14,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Middle relay abnormal (bit 15)","when":{"bit":15,"key":"x.battery_abnormity_1"}},{"kind":"fault","text":"Battery: Severe over-temperature (bit 2)","when":{"bit":2,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"Battery: Smoke fault (bit 7)","when":{"bit":7,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"Battery: Blown fuse indicator (bit 8)","when":{"bit":8,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"Battery: Leakage (bit 10)","when":{"bit":10,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"Battery: Severe leakage (bit 11)","when":{"bit":11,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"Battery: BECU peripheral CAN disconnected (bit 12)","when":{"bit":12,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"Battery: Power supply relay contactor disconnected (bit 14)","when":{"bit":14,"key":"x.battery_abnormity_2"}},{"kind":"fault","text":"BMS DCDC fault (state 32)","when":{"equals":32,"key":"x.bms_dcdc_state"}},{"kind":"warning","text":"BMS DCDC warning (information word 1, bits 0x{value:X})","when":{"key":"x.bms_dcdc_info_1","not":0}},{"kind":"warning","text":"BMS DCDC warning (information word 2, bits 0x{value:X})","when":{"key":"x.bms_dcdc_info_2","not":0}},{"kind":"warning","text":"BMS DCDC warning (information word 3, bits 0x{value:X})","when":{"key":"x.bms_dcdc_info_3","not":0}},{"kind":"warning","text":"BMS DCDC warning (information word 4, bits 0x{value:X})","when":{"key":"x.bms_dcdc_info_4","not":0}},{"kind":"warning","text":"BMS DCDC warning (information word 5, bits 0x{value:X})","when":{"key":"x.bms_dcdc_info_5","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 1, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_1","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 2, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_2","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 3, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_3","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 4, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_4","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 5, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_5","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 6, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_6","not":0}},{"kind":"fault","text":"BMS DCDC fault (abnormity word 7, bits 0x{value:X})","when":{"key":"x.bms_dcdc_abnormity_7","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (state 32)","when":{"equals":32,"key":"x.bms_dcdc1_state"}},{"kind":"warning","text":"BMS DCDC1 warning (information word 1, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_info_1","not":0}},{"kind":"warning","text":"BMS DCDC1 warning (information word 2, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_info_2","not":0}},{"kind":"warning","text":"BMS DCDC1 warning (information word 3, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_info_3","not":0}},{"kind":"warning","text":"BMS DCDC1 warning (information word 4, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_info_4","not":0}},{"kind":"warning","text":"BMS DCDC1 warning (information word 5, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_info_5","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 1, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_1","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 2, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_2","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 3, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_3","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 4, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_4","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 5, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_5","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 6, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_6","not":0}},{"kind":"fault","text":"BMS DCDC1 fault (abnormity word 7, bits 0x{value:X})","when":{"key":"x.bms_dcdc1_abnormity_7","not":0}},{"kind":"fault","text":"PV DCDC fault (state 32)","when":{"equals":32,"key":"x.pv_dcdc_state"}},{"kind":"warning","text":"PV DCDC warning (information word 1, bits 0x{value:X})","when":{"key":"x.pv_dcdc_info_1","not":0}},{"kind":"warning","text":"PV DCDC warning (information word 2, bits 0x{value:X})","when":{"key":"x.pv_dcdc_info_2","not":0}},{"kind":"warning","text":"PV DCDC warning (information word 3, bits 0x{value:X})","when":{"key":"x.pv_dcdc_info_3","not":0}},{"kind":"warning","text":"PV DCDC warning (information word 4, bits 0x{value:X})","when":{"key":"x.pv_dcdc_info_4","not":0}},{"kind":"warning","text":"PV DCDC warning (information word 5, bits 0x{value:X})","when":{"key":"x.pv_dcdc_info_5","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 1, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_1","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 2, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_2","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 3, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_3","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 4, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_4","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 5, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_5","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 6, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_6","not":0}},{"kind":"fault","text":"PV DCDC fault (abnormity word 7, bits 0x{value:X})","when":{"key":"x.pv_dcdc_abnormity_7","not":0}},{"kind":"fault","text":"PV DCDC1 fault (state 32)","when":{"equals":32,"key":"x.pv_dcdc1_state"}},{"kind":"warning","text":"PV DCDC1 warning (information word 1, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_info_1","not":0}},{"kind":"warning","text":"PV DCDC1 warning (information word 2, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_info_2","not":0}},{"kind":"warning","text":"PV DCDC1 warning (information word 3, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_info_3","not":0}},{"kind":"warning","text":"PV DCDC1 warning (information word 4, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_info_4","not":0}},{"kind":"warning","text":"PV DCDC1 warning (information word 5, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_info_5","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 1, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_1","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 2, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_2","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 3, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_3","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 4, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_4","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 5, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_5","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 6, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_6","not":0}},{"kind":"fault","text":"PV DCDC1 fault (abnormity word 7, bits 0x{value:X})","when":{"key":"x.pv_dcdc1_abnormity_7","not":0}}],"sources":[{"title":"BYD MODBUS Register List CESS DC (spreadsheet)"},{"title":"Modbus Register COMMERCIAL AC (spreadsheet)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
