{"connection":{"default_port":502,"default_unit":1},"flags":{"state_word_2730":{"0":"Main switch status","1":"Battery online","10":"Battery system initialize active","11":"Pcs initialize active","12":"Ups initialize active","2":"Pcs online","3":"Ups online","4":"Sts online","5":"Battery 18650 low","8":"Master cpu initialize","9":"Slave cpu initialize"},"state_word_2731":{"0":"Master cpu initialize finish","1":"Slave cpu initialize finish","10":"Battery system initialize fail","11":"Pcs initialize fail","12":"Ups initialize fail","2":"Battery system initialize finish","3":"Pcs initialize finish","4":"Ups initialize finish","8":"Master cpu initialize fail","9":"Slave cpu initialize fail"},"state_word_2732":{"0":"Dry contact fail","1":"Power supply 24V fail","10":"Insulation resistance detection fault","11":"Slave mcu fault","12":"System temperature fault","13":"Pcs stop","14":"Meter fault","15":"Battery towers temperature sensor fault","2":"Eeprom 2 fault","3":"Battery 18650 fault","4":"Batery System fault","5":"No battery","6":"Pcs fault","7":"No pcs","8":"Ups fault","9":"No ups"},"state_word_2733":{"0":"System temperature sensors fault","1":"System over temperature fault","2":"System ow temperature fault","3":"Sts fault","4":"Pcs over temperature fault","5":"Eeprom fault","6":"Flash fault","7":"Ems fault","8":"Sd fault"},"state_word_2734":{"0":"Battery 18650 warning","1":"Master battery warning","10":"Battery towers temperature sensors warning","11":"System temperature sensors warning","12":"Sts warning","13":"Pcs temperature warning","14":"Pcs over temperature","15":"Communication stop charging","2":"Pcs warning","3":"Ups warning","4":"Slave mcu warning","5":"System too much over temperature warning","6":"System over tmeperature warning","7":"System too much low temperature warning","8":"System low temperature warning","9":"Fan fault"},"state_word_2735":{"0":"Communication stop discharging","1":"Over temperature stop pcs","10":"Voltage low","11":"Temperature high","12":"Temperature Low","2":"Low temperature stop pcs","3":"Over current stop charging","4":"Over current stop discharging","5":"Over temperature stop charging","6":"Low temperature stop discharging","7":"Voltage difference high stop PCS","8":"Power high stop PCS","9":"Voltage high"},"state_word_3120":{"0":"Status","10":"Main switch status","8":"24v status","9":"Battery charging 18650 status"},"state_word_3121":{"0":"No 24v power supply","1":"Main switch off"},"state_word_3122":{"0":"E2prom fault","1":"Battery 18650 fault","10":"Cell over temperature level 1","11":"Cell low temperature level 1","12":"Over current level 1","13":"Over soc level 1","14":"Low soc level 1","15":"Cell over voltage level 2","2":"Relay fault","3":"Hall fault","4":"Ad sensor fault","5":"Series batteries fault","6":"Com fault","7":"Insulation resistance detection fault","8":"Cell over voltage level 1","9":"Cell low voltage level 1"},"state_word_3123":{"0":"Cell low voltage level 2","1":"Cell over temperature level 2","10":"Cell low temperature level 3","11":"Over current level 3","12":"Over soc level 3","13":"Low soc level 3","2":"Cell low temperature level 2","3":"Over current level 2","4":"Over soc level 2","5":"Low soc level 2","7":"Cell over voltage level 3","8":"Cell low voltage level 3","9":"Cell over temperature level 3"}},"id":"fenecon-commercial-battery","kind":"battery","manufacturer":"FENECON","modbusspec":0,"name":"Commercial battery (towers of modules)","points":[{"address":0,"key":"x.master_mcu_hardware_version","label":"Master mcu hardware version","length":5,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":5,"key":"x.master_mcu_firmware_version","label":"Master mcu firmware version","length":2,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":2176,"key":"x.slave_mcu_hardware_version","label":"Slave mcu hardware version","length":5,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":2181,"key":"x.slave_mcu_firmware_version","label":"Slave mcu firmware version","length":2,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":2628,"key":"x.online_tower","label":"Online tower","sources":["openems"],"table":"holding","type":"u32","verified":false,"word_order":"little"},{"address":2630,"key":"x.running_tower","label":"Running tower","sources":["openems"],"table":"holding","type":"u32","verified":false,"word_order":"little"},{"address":2680,"key":"battery_voltage","label":"Voltage","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false,"word_order":"little"},{"address":2682,"key":"x.current","label":"Current","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false,"word_order":"little"},{"address":2685,"key":"battery_soh","label":"Soh","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2686,"key":"x.nominal_capacity","label":"Nominal capacity","sources":["openems"],"table":"holding","type":"s32","unit":"Ah","verified":false,"word_order":"little"},{"address":2688,"key":"x.total_charge_capacity_ampere_hours","label":"Total charge capacity ampere hours","sources":["openems"],"table":"holding","type":"s64","unit":"Ah","verified":false,"word_order":"little"},{"address":2692,"key":"x.total_discharge_capacity_ampere_hours","label":"Total discharge capacity ampere hours","scale":0.1,"sources":["openems"],"table":"holding","type":"s64","unit":"Ah","verified":false,"word_order":"little"},{"address":2696,"key":"x.max_soc","label":"Max soc","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2697,"key":"x.max_soc_tower_id","label":"Max soc tower id","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2698,"key":"x.min_soc","label":"Min soc","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2699,"key":"x.min_soc_tower_id","label":"Min soc tower id","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2708,"key":"x.insulation_resistance_at_positive_pole","label":"Insulation resistance at positive pole","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"Ω","verified":false,"word_order":"little"},{"address":2710,"key":"x.insulation_resistance_at_negative_pole","label":"Insulation resistance at negative pole","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"Ω","verified":false,"word_order":"little"},{"address":2720,"key":"x.total_charge_capacity_watt_hours","label":"Total charge capacity watt hours","scale":0.0001,"sources":["openems"],"table":"holding","type":"s64","unit":"kWh","verified":false,"word_order":"little"},{"address":2724,"key":"x.total_discharge_capacity_watt_hours","label":"Total discharge capacity watt hours","scale":0.0001,"sources":["openems"],"table":"holding","type":"s64","unit":"kWh","verified":false,"word_order":"little"},{"address":2728,"key":"x.system_fault_counters","label":"System fault counters","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2730,"flags":"state_word_2730","key":"x.state_word_2730","label":"Status bits at 2730","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2731,"flags":"state_word_2731","key":"x.state_word_2731","label":"Status bits at 2731","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2732,"flags":"state_word_2732","key":"x.state_word_2732","label":"Status bits at 2732","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2733,"flags":"state_word_2733","key":"x.state_word_2733","label":"Status bits at 2733","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2734,"flags":"state_word_2734","key":"x.state_word_2734","label":"Status bits at 2734","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2735,"flags":"state_word_2735","key":"x.state_word_2735","label":"Status bits at 2735","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2738,"key":"x.insulation_resistance_detection_status","label":"Insulation resistance detection status","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","verified":false,"word_order":"little"},{"address":2740,"key":"x.relay_status","label":"Relay status","sources":["openems"],"table":"holding","type":"u32","verified":false,"word_order":"little"},{"address":2742,"key":"x.battery_max_cell_volt","label":"Battery max cell volt","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false,"word_order":"little"},{"address":2744,"key":"x.battery_min_cell_volt","label":"Battery min cell volt","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false,"word_order":"little"},{"address":2762,"key":"x.master_serial_number","label":"Master serial number","length":12,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":2774,"key":"x.battery_nominal_power","label":"Battery nominal power","sources":["openems"],"table":"holding","type":"u32","unit":"W","verified":false,"word_order":"little"},{"address":2776,"key":"x.battery_available_power","label":"Battery available power","sources":["openems"],"table":"holding","type":"u32","unit":"W","verified":false,"word_order":"little"},{"address":2786,"key":"x.start_charge_voltage_limit","label":"Start charge voltage limit","sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":2787,"key":"x.start_discharge_voltage_limit","label":"Start discharge voltage limit","sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":2790,"key":"x.bp_charge_bms","label":"Bp charge bms","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false,"word_order":"little"},{"address":2792,"key":"x.bp_discharge_bms","label":"Bp discharge bms","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false,"word_order":"little"},{"address":2794,"key":"x.charge_max_power","label":"Charge max power","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":2796,"key":"x.discharge_max_power","label":"Discharge max power","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":2798,"key":"x.battery_nominal_current","label":"Battery nominal current","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false,"word_order":"little"},{"address":2800,"key":"x.battery_available_current","label":"Battery available current","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false,"word_order":"little"},{"address":2802,"key":"x.soc_for_inverter","label":"Soc for inverter","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2804,"key":"x.charge_max_voltage","label":"Charge max voltage","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":2805,"key":"x.discharge_min_voltage","label":"Discharge min voltage","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":2813,"key":"x.force_to_charge","label":"Force to charge","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2814,"key":"x.charge_ready","label":"Charge ready","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":2815,"key":"x.discharge_ready","label":"Discharge ready","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3072,"key":"x.max_cell_voltage_3072","label":"Max cell voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":3073,"key":"x.min_cell_voltage_3073","label":"Min cell voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":3074,"key":"x.max_charge_power","label":"Max charge power","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":3076,"key":"x.max_discharge_power","label":"Max discharge power","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":3080,"key":"x.sub_master_hardware_version","label":"Sub master hardware version","length":5,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":3085,"key":"x.sub_master_firmware_version","label":"Sub master firmware version","length":2,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":3087,"key":"x.current_3087","label":"Current","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":3088,"key":"x.soc","label":"Soc","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3089,"key":"x.soh_3089","label":"Soh","sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3090,"key":"x.max_cell_voltage_2","label":"Max cell voltage 2","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":3091,"key":"x.min_cell_voltage_2","label":"Min cell voltage 2","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":3092,"key":"x.max_cell_voltage_id_2","label":"Max cell voltage id 2","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3093,"key":"x.min_cell_voltage_id_2","label":"Min cell voltage id 2","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3094,"key":"x.max_temperature","label":"Max temperature","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3095,"key":"x.min_temperature","label":"Min temperature","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3097,"key":"x.slave_cell_voltage_sensor_map","label":"Slave cell voltage sensor map","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3098,"key":"x.number_of_modules_per_tower","label":"Number of modules per tower","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3100,"key":"x.product_serial_number","label":"Product serial number","length":8,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":3108,"key":"x.nominal_capacity_3108","label":"Nominal capacity","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":3109,"key":"x.nominal_voltage","label":"Nominal voltage","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":3110,"key":"x.nominal_charge_current","label":"Nominal charge current","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":3111,"key":"x.nominal_discharge_current","label":"Nominal discharge current","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":3112,"key":"x.nominal_charge_power","label":"Nominal charge power","scale":1000,"sources":["openems"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3113,"key":"x.nominal_discharge_power","label":"Nominal discharge power","scale":1000,"sources":["openems"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3114,"key":"x.cycles","label":"Cycles","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3115,"key":"x.remaining_capacity","label":"Remaining capacity","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":3116,"key":"x.total_charge_capacity_ah","label":"Total charge capacity ah","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"Ah","verified":false},{"address":3118,"key":"x.total_discharge_capacity_ah","label":"Total discharge capacity ah","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"Ah","verified":false},{"address":3120,"flags":"state_word_3120","key":"x.state_word_3120","label":"Status bits at 3120","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3121,"flags":"state_word_3121","key":"x.state_word_3121","label":"Status bits at 3121","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3122,"flags":"state_word_3122","key":"x.state_word_3122","label":"Status bits at 3122","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3123,"flags":"state_word_3123","key":"x.state_word_3123","label":"Status bits at 3123","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3124,"key":"x.current_scale_5","label":"Current scale 5","scale":1e-05,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":3126,"key":"x.current_values_at_different_c_rate_1","label":"Current values at different c rate 1","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3128,"key":"x.current_values_at_different_c_rate_2","label":"Current values at different c rate 2","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3130,"key":"x.current_values_at_different_c_rate_3","label":"Current values at different c rate 3","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3132,"key":"x.current_values_at_different_c_rate_4","label":"Current values at different c rate 4","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3134,"key":"x.current_values_at_different_c_rate_5","label":"Current values at different c rate 5","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3136,"key":"x.current_values_at_different_c_rate_6","label":"Current values at different c rate 6","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3138,"key":"x.current_values_at_different_c_rate_7","label":"Current values at different c rate 7","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3140,"key":"x.current_values_at_different_c_rate_8","label":"Current values at different c rate 8","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3144,"key":"x.current_rack_capacity","label":"Current rack capacity","sources":["openems"],"table":"holding","type":"s32","verified":false},{"address":3146,"key":"x.rack_voltage_scale_5","label":"Rack voltage scale 5","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":3148,"key":"x.insulation_resistance_control","label":"Insulation resistance control","sources":["openems"],"table":"holding","type":"u32","unit":"Ω","verified":false},{"address":3150,"key":"x.insulation_resistance_positive_pole","label":"Insulation resistance positive pole","sources":["openems"],"table":"holding","type":"s32","unit":"Ω","verified":false},{"address":3152,"key":"x.insulation_resistance_negative_pole","label":"Insulation resistance negative pole","sources":["openems"],"table":"holding","type":"s32","unit":"Ω","verified":false},{"address":3154,"key":"x.sensor_output_voltage","label":"Sensor output voltage","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","verified":false},{"address":3156,"key":"x.total_charge_capacity_wh","label":"Total charge capacity wh","scale":0.001,"sources":["openems"],"table":"holding","type":"s64","unit":"kWh","verified":false,"word_order":"little"},{"address":3160,"key":"x.total_discharge_capacity_wh","label":"Total discharge capacity wh","scale":0.001,"sources":["openems"],"table":"holding","type":"s64","unit":"kWh","verified":false,"word_order":"little"},{"address":3164,"key":"x.slave_map","label":"Slave map","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":3166,"key":"x.data_communication_counter","label":"Data communication counter","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":3168,"key":"x.outside_temperature_0","label":"Outside temperature 0","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3169,"key":"x.outside_temperature_1","label":"Outside temperature 1","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3170,"key":"x.pcb_temperature","label":"Pcb temperature","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3184,"key":"x.current_within_40_ms","label":"Current within 40 ms","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3186,"key":"x.current_within_250_ms","label":"Current within 250 ms","scale":1e-05,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":3216,"key":"x.balancing_flag","label":" balancing flag","sources":["openems"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"warning","text":"Power supply 24V fail","when":{"bit":1,"key":"x.state_word_2732"}},{"kind":"warning","text":"Eeprom 2 fault","when":{"bit":2,"key":"x.state_word_2732"}},{"kind":"warning","text":"Batery System fault","when":{"bit":4,"key":"x.state_word_2732"}},{"kind":"warning","text":"No battery","when":{"bit":5,"key":"x.state_word_2732"}},{"kind":"warning","text":"Insulation resistance detection fault","when":{"bit":10,"key":"x.state_word_2732"}},{"kind":"warning","text":"Slave mcu fault","when":{"bit":11,"key":"x.state_word_2732"}},{"kind":"warning","text":"System temperature fault","when":{"bit":12,"key":"x.state_word_2732"}},{"kind":"warning","text":"Battery towers temperature sensor fault","when":{"bit":15,"key":"x.state_word_2732"}},{"kind":"warning","text":"System temperature sensors fault","when":{"bit":0,"key":"x.state_word_2733"}},{"kind":"warning","text":"System over temperature fault","when":{"bit":1,"key":"x.state_word_2733"}},{"kind":"warning","text":"System ow temperature fault","when":{"bit":2,"key":"x.state_word_2733"}},{"kind":"warning","text":"Sts fault","when":{"bit":3,"key":"x.state_word_2733"}},{"kind":"warning","text":"Pcs over temperature fault","when":{"bit":4,"key":"x.state_word_2733"}},{"kind":"warning","text":"Eeprom fault","when":{"bit":5,"key":"x.state_word_2733"}},{"kind":"warning","text":"Flash fault","when":{"bit":6,"key":"x.state_word_2733"}},{"kind":"warning","text":"Sd fault","when":{"bit":8,"key":"x.state_word_2733"}},{"kind":"warning","text":"Master battery warning","when":{"bit":1,"key":"x.state_word_2734"}},{"kind":"warning","text":"Slave mcu warning","when":{"bit":4,"key":"x.state_word_2734"}},{"kind":"warning","text":"System over tmeperature warning","when":{"bit":6,"key":"x.state_word_2734"}},{"kind":"warning","text":"System low temperature warning","when":{"bit":8,"key":"x.state_word_2734"}},{"kind":"warning","text":"Fan fault","when":{"bit":9,"key":"x.state_word_2734"}},{"kind":"warning","text":"Battery towers temperature sensors warning","when":{"bit":10,"key":"x.state_word_2734"}},{"kind":"warning","text":"System temperature sensors warning","when":{"bit":11,"key":"x.state_word_2734"}},{"kind":"warning","text":"Sts warning","when":{"bit":12,"key":"x.state_word_2734"}},{"kind":"warning","text":"Voltage difference high stop PCS","when":{"bit":7,"key":"x.state_word_2735"}},{"kind":"warning","text":"Power high stop PCS","when":{"bit":8,"key":"x.state_word_2735"}},{"kind":"warning","text":"Voltage high","when":{"bit":9,"key":"x.state_word_2735"}},{"kind":"warning","text":"Voltage low","when":{"bit":10,"key":"x.state_word_2735"}},{"kind":"warning","text":"Temperature high","when":{"bit":11,"key":"x.state_word_2735"}},{"kind":"warning","text":"Temperature Low","when":{"bit":12,"key":"x.state_word_2735"}},{"kind":"warning","text":"E2prom fault","when":{"bit":0,"key":"x.state_word_3122"}},{"kind":"warning","text":"Battery 18650 fault","when":{"bit":1,"key":"x.state_word_3122"}},{"kind":"warning","text":"Relay fault","when":{"bit":2,"key":"x.state_word_3122"}},{"kind":"warning","text":"Hall fault","when":{"bit":3,"key":"x.state_word_3122"}},{"kind":"warning","text":"Ad sensor fault","when":{"bit":4,"key":"x.state_word_3122"}},{"kind":"warning","text":"Series batteries fault","when":{"bit":5,"key":"x.state_word_3122"}},{"kind":"warning","text":"Com fault","when":{"bit":6,"key":"x.state_word_3122"}},{"kind":"warning","text":"Insulation resistance detection fault","when":{"bit":7,"key":"x.state_word_3122"}}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
