{"connection":{"default_port":502,"default_unit":1},"enums":{"battery_fenecon_home_hardware_type":{"52":"Fenecon Home Battery 52Ah","64":"Fenecon Home Battery 64,4Ah"}},"flags":{"state_word_10002":{"0":"Status alarm","1":"Status warning","2":"Status fault","3":"Status pfet","4":"Status cfet","5":"Status dfet","6":"Status battery idle","7":"Status battery charging","8":"Status battery discharging"},"state_word_10003":{"0":"Pre alarm cell over voltage","1":"Pre alarm cell under voltage","10":"Pre alarm over charging power","11":"Pre alarm over discharging power","12":"Pre alarm bat over voltage","13":"Pre alarm bat under voltage","2":"Pre alarm over charging current","3":"Pre alarm over discharging current","4":"Pre alarm over temperature","5":"Pre alarm under temperature","6":"Pre alarm cell voltage difference","7":"Pre alarm bcu temp difference","8":"Pre alarm under soc","9":"Pre alarm under soh"},"state_word_10004":{"0":"Level 1 cell over voltage","1":"Level 1 cell under voltage","10":"Level 1 over charging power","11":"Level 1 over discharging power","12":"Level 1 bat over voltage","13":"Level 1 bat under voltage","2":"Level 1 over charging current","3":"Level 1 over discharging current","4":"Level 1 over temperature","5":"Level 1 under temperature","6":"Level 1 cell voltage difference","7":"Level 1 bcu temp difference","8":"Level 1 under soc","9":"Level 1 under soh"},"state_word_10005":{"0":"Level 2 cell over voltage","1":"Level 2 cell under voltage","10":"Level 2 external communication","11":"Level 2 precharge fail","12":"Level 2 parallel fail","13":"Level 2 system fail","14":"Level 2 bat under voltage","2":"Level 2 over charging current","3":"Level 2 over discharging current","4":"Level 2 over temperature","5":"Level 2 under temperature","6":"Level 2 cell voltage difference","7":"Level 2 bcu temp difference","8":"Level 2 bat over voltage","9":"Level 2 internal communication"},"state_word_10006":{"0":"Hw afe communication fault","1":"Hw actor driver fault","2":"Hw eeprom communication fault","3":"Hw voltage detect fault","4":"Hw temperature detect fault","5":"Hw current detect fault","6":"Hw actor not close","7":"Hw actor not open","8":"Hw fuse broken"},"state_word_10007":{"0":"System afe over temperature","1":"System afe under temperature","2":"System afe over voltage","3":"System afe under voltage","4":"System high temperature permanent failure","5":"System low temperature permanent failure","6":"System high cell voltage permanent failure","7":"System low cell voltage permanent failure","8":"System short circuit"},"state_word_500":{"0":"Rack Cell Over Voltage Alarm","1":"Rack Cell Under Voltage Alarm","10":"Rack Over Charging Alarm","11":"Rack Over Discharging Alarm","2":"Rack Over Charging Current Alarm","3":"Rack Over Discharging Current Alarm","4":"Rack Over Temperature Alarm","5":"Rack Under Temperature Alarm","6":"Rack Cell Voltage Difference Alarm","7":"Rack BCU Temp Difference Alarm","8":"Rack Under SOC Alarm","9":"Rack Under SOH Alarm"},"state_word_501":{"0":"Rack Cell Over Voltage warning","1":"Rack Cell Under Voltage warning","10":"Rack Over Charging warning","11":"Rack Over Discharging warning","2":"Rack Over Charging Current warning","3":"Rack Over Discharging Current warning","4":"Rack Over Temperature warning","5":"Rack Under Temperature warning","6":"Rack Cell Voltage Difference warning","7":"Rack BCU Temp Difference warning","8":"Rack Under SOC warning","9":"Rack Under SOH warning"},"state_word_502":{"0":"Rack Cell Over Voltage Fault","1":"Rack Cell Under Voltage Fault","10":"Rack External Communication Fault","11":"Rack Pre Charge Fault","12":"Rack Parallel Fault","13":"Rack System Fault","14":"Rack Hardware Fault","2":"Rack Over Charging Current Fault","3":"Rack Over Discharging Current Fault","4":"Rack Over Temperature Fault","5":"Rack Under Temperature Fault","6":"Rack Cell Voltage Difference Fault","7":"Rack BCU Temp Difference Fault","8":"Rack Cell Temperature Difference Fault","9":"Rack Internal Communication Fault"},"state_word_503":{"0":"Alarm BCU 1 Position","1":"Alarm BCU 2 Position","2":"Alarm BCU 3 Position","3":"Alarm BCU 4 Position","4":"Alarm BCU 5 Position","5":"Alarm BCU 6 Position","6":"Alarm BCU 7 Position","7":"Alarm BCU 8 Position","8":"Alarm BCU 9 Position","9":"Alarm BCU 10 Position"},"state_word_504":{"0":"Warning BCU 1 Position","1":"Warning BCU 2 Position","2":"Warning BCU 3 Position","3":"Warning BCU 4 Position","4":"Warning BCU 5 Position","5":"Warning BCU 6 Position","6":"Warning BCU 7 Position","7":"Warning BCU 8 Position","8":"Warning BCU 9 Position","9":"Warning BCU 10 Position"},"state_word_505":{"0":"Fault BCU 1 Position","1":"Fault BCU 2 Position","2":"Fault BCU 3 Position","3":"Fault BCU 4 Position","4":"Fault BCU 5 Position","5":"Fault BCU 6 Position","6":"Fault BCU 7 Position","7":"Fault BCU 8 Position","8":"Fault BCU 9 Position","9":"Fault BCU 10 Position"},"state_word_526":{"0":"Rack HW AFE Communication Fault","1":"Rack HW Actor Driver Fault","2":"Rack HW EEPROM Communication Fault","3":"Rack HW Voltage Detect Voltage","4":"Rack HW Temperature Detect Fault","5":"Rack HW Current Detect Fault","6":"Rack HW Actor Not Close","7":"Rack HW Actor Not Open","8":"Rack HW Fuse Broken"},"state_word_527":{"0":"Rack System AFE Over Temperature","1":"Rack System AFE Under Temperature","2":"Rack System AFE Over Voltage","3":"Rack System AFE Over Temperature","4":"Rack System High Temperature Permanent Failure","5":"Rack System Low Temperature Permanent Failure","6":"Rack System High Cell Voltage Permanent Failure","7":"Rack System Low Cell Voltage Permanent Failure","8":"Rack System Low Cell Voltage Permanent Failure"}},"id":"fenecon-home-battery","kind":"battery","manufacturer":"FENECON","modbusspec":0,"name":"Home battery (FENECON Home, towers of modules)","points":[{"address":500,"flags":"state_word_500","key":"x.state_word_500","label":"Status bits at 500","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":501,"flags":"state_word_501","key":"x.state_word_501","label":"Status bits at 501","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":502,"flags":"state_word_502","key":"x.state_word_502","label":"Status bits at 502","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":503,"flags":"state_word_503","key":"x.state_word_503","label":"Status bits at 503","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":504,"flags":"state_word_504","key":"x.state_word_504","label":"Status bits at 504","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":505,"flags":"state_word_505","key":"x.state_word_505","label":"Status bits at 505","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":506,"key":"battery_voltage","label":"Voltage","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":507,"key":"x.current","label":"Current","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":508,"key":"battery_soc","label":"Soc","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":509,"key":"battery_soh","label":"Soh","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":510,"key":"x.min_cell_voltage","label":"Min cell voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":511,"key":"x.id_of_cell_voltage_min","label":"BCU Id. (Min Cell Voltage)","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":512,"key":"x.max_cell_voltage","label":"Max cell voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":513,"key":"x.id_of_cell_voltage_max","label":"BCU Id. (Max Cell Voltage)","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":514,"key":"x.min_cell_temperature","label":"Min cell temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":515,"key":"x.id_of_min_temperature","label":"BCU Id. (Min Temp)","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":516,"key":"x.max_cell_temperature","label":"Max cell temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":517,"key":"x.id_of_max_temperature","label":"BCU Id. (Max Temp)","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":518,"key":"x.bp_charge_bms","label":"Bp charge bms","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":519,"key":"x.bp_discharge_bms","label":"Bp discharge bms","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":520,"key":"x.max_dc_charge_current_limit_per_bcu","label":"Max Charge Current Limit Per BCU","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":521,"key":"x.max_dc_discharge_current_limit_per_bcu","label":"Max Discharge Current Limit Per BCU","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":522,"key":"x.rack_number_of_battery_bcu","label":"Count Of The Connected BCU","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":523,"key":"x.rack_number_of_cells_in_series_per_module","label":"Rack Number Of Cells in Series Per Module","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":524,"key":"x.rack_max_cell_voltage_limit","label":"Rack max cell voltage limit","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":525,"key":"x.rack_min_cell_voltage_limit","label":"Rack min cell voltage limit","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":526,"flags":"state_word_526","key":"x.state_word_526","label":"Status bits at 526","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":527,"flags":"state_word_527","key":"x.state_word_527","label":"Status bits at 527","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10001,"key":"x.bms_hardware_version","label":"Bms hardware version","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10002,"flags":"state_word_10002","key":"x.state_word_10002","label":"Status bits at 10002","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10003,"flags":"state_word_10003","key":"x.state_word_10003","label":"Status bits at 10003","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10004,"flags":"state_word_10004","key":"x.state_word_10004","label":"Status bits at 10004","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10005,"flags":"state_word_10005","key":"x.state_word_10005","label":"Status bits at 10005","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10006,"flags":"state_word_10006","key":"x.state_word_10006","label":"Status bits at 10006","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10007,"flags":"state_word_10007","key":"x.state_word_10007","label":"Status bits at 10007","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10008,"key":"x.soc_10008","label":" soc","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10009,"key":"x.soh_10009","label":" soh","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10011,"key":"x.current_10011","label":" current","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":10012,"key":"x.min_cell_voltage_10012","label":" min cell voltage","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10013,"key":"x.max_cell_voltage_10013","label":" max cell voltage","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10014,"key":"x.avarage_cell_voltage","label":" avarage cell voltage","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10015,"key":"x.max_charge_current","label":" max charge current","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10016,"key":"x.min_charge_current","label":" min charge current","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10018,"key":"x.no_of_cycles","label":" no of cycles","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10019,"enum":"battery_fenecon_home_hardware_type","key":"x.battery_hardware_type","label":"Battery hardware type","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10020,"key":"x.usable_capacity","label":" usable capacity","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10021,"key":"x.remaining_capacity","label":" remaining capacity","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10022,"key":"x.max_cell_voltage_limit","label":" max cell voltage limit","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10023,"key":"x.min_cell_voltage_limit","label":" min cell voltage limit","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10024,"key":"x.number_of_modules_per_tower","label":"Number of modules per tower","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10028,"bits":[0,0],"key":"x.bcu_system_fault_detail_expand_assign_fail","label":"Bcu system fault detail expand assign fail","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10034,"key":"x.pack_voltage","label":"Pack voltage","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10035,"key":"x.max_temperature","label":"Max temperature","sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":10036,"key":"x.min_temperature","label":"Min temperature","sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":10043,"key":"x.temperature_pre_mos","label":"Temperature pre mos","sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":10047,"key":"x.acc_charge_energy","label":"Acc charge energy","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":10049,"key":"x.acc_discharge_energy","label":"Acc discharge energy","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":10053,"key":"x.battery_self_discharging_rate","label":"Battery self discharging rate","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10054,"key":"x.battery_charge_and_discharge_round_trip_efficiency","label":"Battery charge and discharge round trip efficiency","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10055,"key":"x.ohmic_resistance_of_battery","label":"Ohmic resistance of battery","scale":1e-05,"sources":["openems"],"table":"holding","type":"u16","unit":"Ω","verified":false},{"address":10056,"key":"x.deep_discharge_event_counter","label":"Deep discharge event counter","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10057,"key":"x.over_charge_event_counter","label":"Over charge event counter","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":10058,"key":"x.acc_deep_discharge_time","label":"Acc deep discharge time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10060,"key":"x.acc_over_charge_time","label":"Acc over charge time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10062,"key":"x.extreme_high_temperature_time","label":"Extreme high temperature time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10064,"key":"x.extreme_low_temperature_time","label":"Extreme low temperature time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10066,"key":"x.remaining_energy","label":"Remaining energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":10068,"key":"x.high_temperature_time","label":"High temperature time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10070,"key":"x.low_temperature_time","label":"Low temperature time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10072,"key":"x.over_current_discharge_time","label":"Over current discharge time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10074,"key":"x.over_current_charge_time","label":"Over current charge time","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":10076,"key":"x.acc_charge_capacity","label":"Acc charge capacity","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"Ah","verified":false},{"address":10078,"key":"x.acc_discharge_capacity","label":"Acc discharge capacity","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"Ah","verified":false},{"address":44000,"bits":[0,0],"key":"x.bms_control","label":"Bms control","sources":["openems"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"warning","text":"Rack Cell Under Voltage Fault","when":{"bit":1,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Over Charging Current Fault","when":{"bit":2,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Over Discharging Current Fault","when":{"bit":3,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Over Temperature Fault","when":{"bit":4,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Under Temperature Fault","when":{"bit":5,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Cell Voltage Difference Fault","when":{"bit":6,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack BCU Temp Difference Fault","when":{"bit":7,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Cell Temperature Difference Fault","when":{"bit":8,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Internal Communication Fault","when":{"bit":9,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack External Communication Fault","when":{"bit":10,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Pre Charge Fault","when":{"bit":11,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Parallel Fault","when":{"bit":12,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack System Fault","when":{"bit":13,"key":"x.state_word_502"}},{"kind":"warning","text":"Rack Hardware Fault","when":{"bit":14,"key":"x.state_word_502"}},{"kind":"warning","text":"Fault BCU 2 Position","when":{"bit":1,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 3 Position","when":{"bit":2,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 4 Position","when":{"bit":3,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 5 Position","when":{"bit":4,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 6 Position","when":{"bit":5,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 7 Position","when":{"bit":6,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 8 Position","when":{"bit":7,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 9 Position","when":{"bit":8,"key":"x.state_word_505"}},{"kind":"warning","text":"Fault BCU 10 Position","when":{"bit":9,"key":"x.state_word_505"}},{"kind":"warning","text":"Rack HW AFE Communication Fault","when":{"bit":0,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Actor Driver Fault","when":{"bit":1,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW EEPROM Communication Fault","when":{"bit":2,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Voltage Detect Voltage","when":{"bit":3,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Temperature Detect Fault","when":{"bit":4,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Current Detect Fault","when":{"bit":5,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Actor Not Close","when":{"bit":6,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Actor Not Open","when":{"bit":7,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack HW Fuse Broken","when":{"bit":8,"key":"x.state_word_526"}},{"kind":"warning","text":"Rack System AFE Over Temperature","when":{"bit":0,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System AFE Under Temperature","when":{"bit":1,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System AFE Over Voltage","when":{"bit":2,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System AFE Over Temperature","when":{"bit":3,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System High Temperature Permanent Failure","when":{"bit":4,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System Low Temperature Permanent Failure","when":{"bit":5,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System High Cell Voltage Permanent Failure","when":{"bit":6,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System Low Cell Voltage Permanent Failure","when":{"bit":7,"key":"x.state_word_527"}},{"kind":"warning","text":"Rack System Low Cell Voltage Permanent Failure","when":{"bit":8,"key":"x.state_word_527"}},{"kind":"warning","text":"Level 2 cell under voltage","when":{"bit":1,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 over charging current","when":{"bit":2,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 over discharging current","when":{"bit":3,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 over temperature","when":{"bit":4,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 under temperature","when":{"bit":5,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 cell voltage difference","when":{"bit":6,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 bcu temp difference","when":{"bit":7,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 bat over voltage","when":{"bit":8,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 internal communication","when":{"bit":9,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 external communication","when":{"bit":10,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 precharge fail","when":{"bit":11,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 parallel fail","when":{"bit":12,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 system fail","when":{"bit":13,"key":"x.state_word_10005"}},{"kind":"warning","text":"Level 2 bat under voltage","when":{"bit":14,"key":"x.state_word_10005"}},{"kind":"warning","text":"Hw afe communication fault","when":{"bit":0,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw actor driver fault","when":{"bit":1,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw eeprom communication fault","when":{"bit":2,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw voltage detect fault","when":{"bit":3,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw temperature detect fault","when":{"bit":4,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw current detect fault","when":{"bit":5,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw actor not close","when":{"bit":6,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw actor not open","when":{"bit":7,"key":"x.state_word_10006"}},{"kind":"warning","text":"Hw fuse broken","when":{"bit":8,"key":"x.state_word_10006"}},{"kind":"warning","text":"System afe over temperature","when":{"bit":0,"key":"x.state_word_10007"}},{"kind":"warning","text":"System afe under temperature","when":{"bit":1,"key":"x.state_word_10007"}},{"kind":"warning","text":"System afe over voltage","when":{"bit":2,"key":"x.state_word_10007"}},{"kind":"warning","text":"System afe under voltage","when":{"bit":3,"key":"x.state_word_10007"}},{"kind":"warning","text":"System high temperature permanent failure","when":{"bit":4,"key":"x.state_word_10007"}},{"kind":"warning","text":"System low temperature permanent failure","when":{"bit":5,"key":"x.state_word_10007"}},{"kind":"warning","text":"System high cell voltage permanent failure","when":{"bit":6,"key":"x.state_word_10007"}},{"kind":"warning","text":"System low cell voltage permanent failure","when":{"bit":7,"key":"x.state_word_10007"}},{"kind":"warning","text":"System short circuit","when":{"bit":8,"key":"x.state_word_10007"}}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
