{"connection":{"default_port":502,"default_unit":247,"serial":{"baud":9600},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"inverter_state":{"0":"Waiting","1":"Checking","2":"On Grid","3":"Off Grid / EPS","4":"Recoverable Fault","5":"Unrecoverable Fault"},"work_mode":{"0":"Self Use","1":"Feed-in First","2":"Back-up"}},"flags":{"fault_word_1":{"0":"Grid Lost Fault","1":"Grid Voltage Fault","10":"Battery Voltage Fault","11":"Software Battery Over-current Fault","12":"Isolation Fault","13":"Residual Over-current Fault","14":"PV Voltage Fault","15":"Software PV Over-current Fault","2":"Grid Frequency Fault","3":"Grid 10min Voltage Fault","4":"EPS Voltage Fault","5":"Software Inverter Over-current Fault","6":"DCI Fault","8":"Hardware Inverter Over-current Fault","9":"Software Bus Voltage Fault"},"fault_word_2":{"0":"Inverter Temperature Fault","1":"Ground Connection Fault","10":"BMS Lost Fault","2":"Inverter Overload Fault","3":"EPS Overload Fault","4":"Battery Power Low Fault","5":"Hardware Bus Voltage Fault","6":"Hardware PV Over-current Fault","7":"Hardware Battery Over-current Fault","8":"SCI Fault","9":"Master SPI Fault"},"fault_word_3":{"0":"Master Sample Detection Fault","1":"Residual Current Detection Fault","10":"Battery Connection Direction Fault","11":"Main Relay Open","12":"S1 Close Fault","13":"S2 Close Fault","14":"M1 Close Fault","15":"M2 Close Fault","2":"Inverter EEPROM Fault","3":"PV Connection Direction Fault","4":"Battery Relay Open","5":"Battery Relay Short Circuit","6":"Battery Buck Fault","7":"Battery Boost Fault","8":"EPS Relay Fault","9":"Short EPS Load Fault"},"fault_word_4":{"0":"Grid Voltage Consistency Fault","1":"Grid Frequency Consistency Fault","2":"DCI Consistency Fault","3":"Residual Current Consistency Fault","6":"Slave SPI Fault","7":"Slave Sample Fault","8":"RDSP SPI Fault","9":"RDSP Sample Fault"},"fault_word_5":{"0":"ARM EEPROM Fault","1":"Meter Lost Fault"},"fault_word_6":{"0":"BMS External Fault","1":"BMS Internal Fault","10":"BMS Circuit Fault","11":"BMS Insulation Fault","12":"BMS Voltage Sensor Fault","13":"BMS Temperature Sensor Fault","14":"BMS Current Sensor Fault","15":"BMS Relay Fault","2":"Battery Over-voltage","3":"Battery under-voltage","4":"BMS Charge Over-current","5":"BMS Discharge Over-current","6":"BMS Over-temperature","7":"BMS Under-temperature","8":"BMS Cell Imbalance","9":"BMS Hardware Protection Fault"},"fault_word_7":{"0":"BMS Type Mismatch","1":"BMS Version Mismatch","10":"BMS Cell Voltage Break Line Fault","11":"BMS Self Check Voltage Mismatch Fault","12":"BMS Precharge Fault","13":"BMS Self Check HVB Fault","14":"BMS Self Check Pack Current Fault","15":"BMS Self Check Sys Mismatch Fault","2":"BMS Manufacturer Mismatch","3":"BMS Software/Hardware Mismatch","4":"BMS Master/Slave Mismatch","5":"BMS Charge Request Not Acknowledged","6":"BMS Supply Fault","8":"BMS Self Check Fault","9":"BMS Cell Temperature Difference Fault"}},"id":"foxess-h1","kind":"inverter","manufacturer":"FoxESS","modbusspec":0,"name":"H1 / AC1 / AIO-H1 / AIO-AC1 (1st generation), RS485","points":[{"address":30000,"key":"x.model_name","label":"Model name","length":15,"sources":["foxess-modbus"],"table":"holding","type":"str","verified":false},{"address":10016,"key":"x.master_version","label":"Version: Master","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":10017,"key":"x.slave_version","label":"Version: Slave","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":10018,"key":"x.manager_version","label":"Version: Manager","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11000,"key":"x.pv1_voltage","label":"PV1 Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":11001,"key":"x.pv1_current","label":"PV1 Current","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11002,"key":"x.pv1_power","label":"PV1 Power","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11003,"key":"x.pv2_voltage","label":"PV2 Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":11004,"key":"x.pv2_current","label":"PV2 Current","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11005,"key":"x.pv2_power","label":"PV2 Power","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11006,"key":"x.invbatvolt","label":"Inverter Battery Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":11007,"key":"x.invbatcurrent","label":"Inverter Battery Current","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11008,"key":"battery_power","label":"Inverter Battery Power","positive":"discharge","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11009,"key":"l1_voltage","label":"Grid Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":11010,"key":"l1_current","label":"Inverter Current","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11011,"key":"x.rpower","label":"Inverter Power","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11012,"key":"x.rpower_q","label":"Inverter Power (Reactive)","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":11013,"key":"x.rpower_s","label":"Inverter Power (Apparent)","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":11014,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":11015,"key":"x.eps_rvolt","label":"EPS Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":11016,"key":"x.eps_rcurrent","label":"EPS Current","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11017,"key":"x.eps_rpower","label":"EPS Power","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11018,"key":"x.eps_rpower_q","label":"EPS Power (Reactive)","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":11019,"key":"x.eps_rpower_s","label":"EPS Power (Apparent)","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":11020,"key":"x.eps_frequency","label":"EPS Frequency","scale":0.01,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":11021,"key":"grid_power","label":"Grid CT","positive":"export","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11022,"key":"x.ct2_meter","label":"CT2 Meter","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11023,"key":"load_power","label":"Load Power","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11024,"key":"temperature","label":"Inverter Temp","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":11025,"key":"x.ambtemp","label":"Ambient Temp","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":11034,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":11035,"key":"x.bat_current","label":"Battery Current","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":11036,"key":"battery_soc","label":"Battery SoC","sources":["foxess-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":11037,"key":"x.bms_kwh_remaining","label":"BMS kWh Remaining","scale":0.01,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":11038,"key":"battery_temperature","label":"Battery Temp","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":11041,"key":"x.bms_charge_rate","label":"BMS Charge Rate","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":11042,"key":"x.bms_discharge_rate","label":"BMS Discharge Rate","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":11043,"key":"x.bms_cell_temp_high","label":"BMS Cell Temp High","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":11044,"key":"x.bms_cell_temp_low","label":"BMS Cell Temp Low","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":11045,"key":"x.bms_cell_mv_high","label":"BMS Cell mV High","scale":0.001,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":11046,"key":"x.bms_cell_mv_low","label":"BMS Cell mV Low","scale":0.001,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":11048,"key":"x.bms_cycle_count","label":"BMS Cycle Count","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11049,"key":"x.bms_watthours_total","label":"BMS Energy Throughput","scale":0.001,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":11056,"enum":"inverter_state","key":"state","label":"Inverter State","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11061,"flags":"fault_word_1","key":"x.fault_word_1","label":"Inverter Fault Code (word 1 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11062,"flags":"fault_word_2","key":"x.fault_word_2","label":"Inverter Fault Code (word 2 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11064,"flags":"fault_word_3","key":"x.fault_word_3","label":"Inverter Fault Code (word 3 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11065,"flags":"fault_word_4","key":"x.fault_word_4","label":"Inverter Fault Code (word 4 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11066,"flags":"fault_word_5","key":"x.fault_word_5","label":"Inverter Fault Code (word 5 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11067,"flags":"fault_word_6","key":"x.fault_word_6","label":"Inverter Fault Code (word 6 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11068,"flags":"fault_word_7","key":"x.fault_word_7","label":"Inverter Fault Code (word 7 of 7)","sources":["foxess-modbus"],"table":"input","type":"u16","verified":false},{"address":11069,"key":"pv_energy","label":"Solar Generation Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11071,"key":"pv_energy_today","label":"Solar Generation Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":11072,"key":"x.battery_charge_total","label":"Battery Charge Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11074,"key":"x.battery_charge_today","label":"Battery Charge Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":11075,"key":"x.battery_discharge_total","label":"Battery Discharge Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11077,"key":"x.battery_discharge_today","label":"Battery Discharge Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":11078,"key":"grid_export_energy","label":"Feed-in Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11080,"key":"x.feed_in_energy_today","label":"Feed-in Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":11081,"key":"grid_import_energy","label":"Grid Consumption Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11083,"key":"x.grid_consumption_energy_today","label":"Grid Consumption Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":11084,"key":"x.total_yield_total","label":"Yield Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11086,"key":"x.total_yield_today","label":"Yield Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":11087,"key":"x.input_energy_total","label":"Input Energy Total","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":11089,"key":"x.input_energy_today","label":"Input Energy Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":11092,"key":"x.load_energy_today","label":"Load Energy Today","scale":0.1,"sources":["foxess-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":44012,"key":"x.remote_pwr_limit_bat_up","label":"Battery charge power limit (Pwr_limit_Bat_up)","sources":["foxess-modbus"],"table":"input","type":"s16","unit":"W","verified":false}],"sources":[{"id":"foxess-modbus","title":"foxess_modbus (Home Assistant integration)"}]}
