{"connection":{"default_port":502,"default_unit":247,"serial":{"baud":9600},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"inverter_state":{"0":"Self Test","1":"Waiting","2":"Checking","3":"On Grid","4":"Off Grid / EPS","5":"Recoverable Fault","6":"Unrecoverable Fault"},"work_mode":{"0":"Self Use","1":"Feed-in First","2":"Back-up"}},"flags":{"fault_word_1":{"0":"PV Over-voltage","1":"DC arc fault","11":"Grid Frequency Fault","14":"Output Over-current Fault","15":"Output DC Over-current Fault","2":"String reverse connection","7":"Grid Lost Fault","8":"Grid Voltage Fault"},"fault_word_2":{"0":"Residual Current Consistency Fault","1":"Ground Connection Fault","10":"Isolated Island Fault","14":"Off-grid Output Overload Fault","2":"Low Insulation Resistante Fault","3":"Inverter Over-temperature Fault","9":"Energy Storage Equipment Abnormal Fault"},"fault_word_3":{"10":"BMS Lost Fault","3":"External Fan Fault","4":"Energy Storage Reverse Connection Fault","9":"Meter Lost Fault"}},"id":"foxess-kh","identify":{"any":[{"address":30000,"chars":"low","length":15,"prefix":"KH","table":"holding","type":"str"},{"address":30000,"length":15,"prefix":"KH","table":"holding","type":"str"}]},"kind":"inverter","manufacturer":"FoxESS","modbusspec":0,"models":[{"id":"kh_pre133","name":"KH: manager firmware earlier than 1.33"},{"id":"kh_133","name":"KH: manager firmware 1.33 and later"}],"name":"KH","points":[{"address":30000,"key":"x.model_name","label":"Model name","length":15,"sources":["foxess-modbus"],"table":"holding","type":"str","verified":false},{"address":30016,"key":"x.master_version_hex","label":"Version: Master (hex)","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":30017,"key":"x.slave_version_hex","label":"Version: Slave (hex)","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":30018,"key":"x.manager_version_hex","label":"Version: Manager (hex)","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":31000,"key":"x.pv1_voltage","label":"PV1 Voltage","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":31001,"key":"x.pv1_current","label":"PV1 Current","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31002,"key":"x.pv1_power","label":"PV1 Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31003,"key":"x.pv2_voltage","label":"PV2 Voltage","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":31004,"key":"x.pv2_current","label":"PV2 Current","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31005,"key":"x.pv2_power","label":"PV2 Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31006,"key":"l1_voltage","label":"Grid Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":31007,"key":"l1_current","label":"Inverter Current","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31008,"key":"x.rpower","label":"Inverter Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31009,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":31010,"key":"x.eps_rvolt","label":"EPS Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":31011,"key":"x.eps_rcurrent","label":"EPS Current","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31012,"key":"x.eps_rpower","label":"EPS Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31013,"key":"x.eps_frequency","label":"EPS Frequency","scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":31015,"key":"x.ct2_meter","label":"CT2 Meter","models":["kh_133"],"scale":-1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31016,"key":"load_power","label":"Load Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31018,"key":"temperature","label":"Inverter Temp","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":31019,"key":"x.ambtemp","label":"Ambient Temp","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":31020,"key":"x.invbatvolt","label":"Inverter Battery Voltage","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":31021,"key":"x.invbatcurrent","label":"Inverter Battery Current","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31022,"key":"battery_power","label":"Inverter Battery Power","positive":"discharge","sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31023,"key":"battery_temperature","label":"Battery Temp","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":31024,"key":"battery_soc","label":"Battery SoC","sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":31025,"key":"x.bms_charge_rate","label":"BMS Charge Rate","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":31026,"key":"x.bms_discharge_rate","label":"BMS Discharge Rate","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":31027,"enum":"inverter_state","key":"state","label":"Inverter State","sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":31039,"key":"x.pv3_voltage","label":"PV3 Voltage","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":31040,"key":"x.pv3_current","label":"PV3 Current","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31041,"key":"x.pv3_power","label":"PV3 Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31042,"key":"x.pv4_voltage","label":"PV4 Voltage","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":31043,"key":"x.pv4_current","label":"PV4 Current","models":["kh_pre133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":31044,"key":"x.pv4_power","label":"PV4 Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":31045,"key":"x.rpower","label":"Inverter Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":31047,"key":"x.eps_rpower","label":"EPS Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":31049,"key":"grid_power","label":"Grid CT","models":["kh_pre133"],"positive":"import","sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":31051,"key":"x.ct2_meter","label":"CT2 Meter","models":["kh_pre133"],"scale":-1,"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":31053,"key":"load_power","label":"Load Power","models":["kh_pre133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32000,"key":"pv_energy","label":"Solar Generation Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32002,"key":"pv_energy_today","label":"Solar Generation Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":32003,"key":"x.battery_charge_total","label":"Battery Charge Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32005,"key":"x.battery_charge_today","label":"Battery Charge Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":32006,"key":"x.battery_discharge_total","label":"Battery Discharge Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32008,"key":"x.battery_discharge_today","label":"Battery Discharge Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":32009,"key":"grid_export_energy","label":"Feed-in Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32011,"key":"x.feed_in_energy_today","label":"Feed-in Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":32012,"key":"grid_import_energy","label":"Grid Consumption Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32014,"key":"x.grid_consumption_energy_today","label":"Grid Consumption Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":32015,"key":"x.total_yield_total","label":"Yield Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32017,"key":"x.total_yield_today","label":"Yield Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":32018,"key":"x.input_energy_total","label":"Input Energy Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32020,"key":"x.input_energy_today","label":"Input Energy Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":32021,"key":"x.load_power_total","label":"Load Energy Total","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32023,"key":"x.load_energy_today","label":"Load Energy Today","scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":36001,"key":"x.master_version_hex","label":"Version: Master (hex)","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":36002,"key":"x.slave_version_hex","label":"Version: Slave (hex)","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":36003,"key":"x.manager_version_hex","label":"Version: Manager (hex)","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":37617,"key":"x.bms_cell_temp_high","label":"BMS Cell Temp High","models":["kh_133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37618,"key":"x.bms_cell_temp_low","label":"BMS Cell Temp Low","models":["kh_133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37619,"key":"x.bms_cell_mv_high","label":"BMS Cell mV High","models":["kh_133"],"scale":0.001,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37620,"key":"x.bms_cell_mv_low","label":"BMS Cell mV Low","models":["kh_133"],"scale":0.001,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37624,"key":"battery_soh","label":"Battery SoH","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":37632,"key":"x.bms_kwh_remaining","label":"BMS kWh Remaining","models":["kh_133"],"scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":39067,"flags":"fault_word_1","key":"x.fault_word_1","label":"Inverter Fault Code (word 1 of 3)","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":39068,"flags":"fault_word_2","key":"x.fault_word_2","label":"Inverter Fault Code (word 2 of 3)","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":39069,"flags":"fault_word_3","key":"x.fault_word_3","label":"Inverter Fault Code (word 3 of 3)","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"u16","verified":false},{"address":39070,"key":"x.pv1_voltage","label":"PV1 Voltage","models":["kh_133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39071,"key":"x.pv1_current","label":"PV1 Current","models":["kh_133"],"scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":39072,"key":"x.pv2_voltage","label":"PV2 Voltage","models":["kh_133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39073,"key":"x.pv2_current","label":"PV2 Current","models":["kh_133"],"scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":39074,"key":"x.pv3_voltage","label":"PV3 Voltage","models":["kh_133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39075,"key":"x.pv3_current","label":"PV3 Current","models":["kh_133"],"scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":39076,"key":"x.pv4_voltage","label":"PV4 Voltage","models":["kh_133"],"scale":0.1,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39077,"key":"x.pv4_current","label":"PV4 Current","models":["kh_133"],"scale":0.01,"sources":["foxess-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":39168,"key":"grid_power","label":"Grid CT","models":["kh_133"],"positive":"export","sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39279,"key":"x.pv1_power","label":"PV1 Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39281,"key":"x.pv2_power","label":"PV2 Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39283,"key":"x.pv3_power","label":"PV3 Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39285,"key":"x.pv4_power","label":"PV4 Power","models":["kh_133"],"sources":["foxess-modbus"],"table":"holding","type":"s32","unit":"W","verified":false}],"sources":[{"id":"foxess-modbus","title":"foxess_modbus (Home Assistant integration)"}]}
