{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"eps_output":{"0":"Off","2":"On"},"network_status":{"0":"Not Connected","1":"Disconnection","2":"Connection"},"system_power_state":{"0":"Turn OFF","1":"Turn ON"},"work_mode":{"1":"Self-Use","2":"Feed-in Priority","3":"Back-Up","4":"Peak Shaving","5":"Power Station","6":"Force Charge","7":"Force Discharge"}},"flags":{"alarm_1":{"0":"Input string voltage is high","1":"DC arc fault","11":"Abnormal power grid frequency","14":"Output overcurrent","15":"DC component of output current too large","2":"String reverse connection","7":"Grid power outage","8":"Abnormal power grid voltage"},"alarm_2":{"0":"Abnormal residual current","1":"System grounding abnormality","10":"Isolated island","14":"Off-grid output overload","2":"Low insulation resistance","3":"Temperature is too high","9":"Energy storage equipment abnormality"},"alarm_3":{"10":"BMS Lost","3":"External fan abnormality","4":"Energy storage reverse connection","9":"Meter Lost"},"grid_status":{"0":"Off-grid"},"inverter_status_1":{"0":"Standby","2":"Operation","6":"Fault"}},"id":"foxess-mq2200","identify":{"checks":[{"address":30000,"length":8,"prefix":"MQ2200","table":"holding","type":"str"}],"serial":{"address":30008,"length":8,"table":"holding","type":"str"}},"kind":"battery","manufacturer":"FoxESS","modbusspec":0,"name":"Avocado","points":[{"address":30000,"key":"x.model_name","label":"Model Name","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":30016,"key":"serial","label":"Serial Number","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":36001,"key":"x.master_version","label":"Master Version","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":36002,"key":"x.firmware_pv","label":"PV firmware","sources":["openhab"],"table":"holding","type":"u16","verified":false},{"address":37002,"key":"x.bms_connection_status","label":"BMS Connection Status","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37003,"key":"x.bms_master_version","label":"BMS Master Version","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":37004,"key":"x.bms_master_type","label":"BMS Master Type","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37005,"key":"x.bms_master_sn","label":"BMS Master Serial Number","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":37032,"key":"x.bms_slave_number","label":"BMS Slave Number","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37033,"key":"x.bms_slave_1_version","label":"BMS Slave 1 Version","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37034,"key":"x.bms_slave_2_version","label":"BMS Slave 2 Version","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37035,"key":"x.bms_slave_3_version","label":"BMS Slave 3 Version","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37036,"key":"x.bms_slave_4_version","label":"BMS Slave 4 Version","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37037,"key":"x.bms_slave_5_version","label":"BMS Slave 5 Version","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37097,"key":"x.bms_slave_1_sn","label":"BMS Slave 1 SN","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":37113,"key":"x.bms_slave_2_sn","label":"BMS Slave 2 SN","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":37129,"key":"x.bms_slave_3_sn","label":"BMS Slave 3 SN","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":37145,"key":"x.bms_slave_4_sn","label":"BMS Slave 4 SN","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":37161,"key":"x.bms_slave_5_sn","label":"BMS Slave 5 SN","length":16,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"str","verified":false},{"address":37609,"key":"battery_voltage","label":"BMS Voltage","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37610,"key":"x.bms_current","label":"BMS Current","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":37611,"key":"x.bms_ambient_temp","label":"BMS Ambient Temp","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37612,"key":"battery_soc","label":"BMS SoC","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":37617,"key":"battery_temperature","label":"BMS Max Temp","scale":0.1,"sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37618,"key":"x.bms_min_temp","label":"BMS Min Temp","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37619,"key":"x.bms_max_cell_voltage","label":"BMS Max Cell Voltage","scale":0.001,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37620,"key":"x.bms_min_cell_voltage","label":"BMS Min Cell Voltage","scale":0.001,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37624,"key":"battery_soh","label":"BMS SOH","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":37626,"key":"x.bms_fault_1","label":"BMS Fault 1","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37627,"key":"x.bms_fault_2","label":"BMS Fault 2","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37628,"key":"x.bms_fault_3","label":"BMS Fault 3","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37629,"key":"x.bms_fault_4","label":"BMS Fault 4","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37630,"key":"x.bms_fault_5","label":"BMS Fault 5","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37631,"key":"x.bms_fault_6","label":"BMS Fault 6","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":37632,"key":"x.bms_remain_energy","label":"BMS Remain Energy","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":37633,"key":"x.bms_fcc_capacity","label":"BMS FCC Capacity","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":37635,"key":"x.bms_design_energy","label":"BMS Design Energy","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":37636,"key":"x.battery_flag","label":"Battery Flag","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":38801,"key":"x.meter_connection_status","label":"Meter Connection Status","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":38802,"key":"x.r_phase_voltage","label":"R Phase Voltage","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":38804,"key":"x.s_phase_voltage","label":"S Phase Voltage","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":38806,"key":"x.t_phase_voltage","label":"T Phase Voltage","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":38808,"key":"x.r_phase_current","label":"R Phase Current","scale":0.001,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":38810,"key":"x.s_phase_current","label":"S Phase Current","scale":0.001,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":38812,"key":"x.t_phase_current","label":"T Phase Current","scale":0.001,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":38814,"key":"x.combined_active_power","label":"Combined Active Power","scale":0.1,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39053,"key":"x.rated_power","label":"Rated Power (Pn)","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39055,"key":"x.max_active_power","label":"Max Active Power (Pmax)","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39057,"key":"x.max_apparent_power","label":"Max Apparent Power (Smax)","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"VA","verified":false},{"address":39059,"key":"x.max_reactive_power_fed","label":"Max Reactive Power Fed","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":39061,"key":"x.max_reactive_power_absorbed","label":"Max Reactive Power Absorbed","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":39063,"flags":"inverter_status_1","key":"x.inverter_status_1","label":"Inverter Status 1","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":39065,"flags":"grid_status","key":"x.inverter_status_3","label":"Inverter Grid Status","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","verified":false},{"address":39067,"flags":"alarm_1","key":"x.alarm_1","label":"Alarm Status 1","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":39068,"flags":"alarm_2","key":"x.alarm_2","label":"Alarm Status 2","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":39069,"flags":"alarm_3","key":"x.alarm_3","label":"Alarm Status 3","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","verified":false},{"address":39070,"key":"x.mppt1_voltage","label":"MPPT1 Voltage","scale":0.1,"sources":["openhab"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":39071,"key":"x.mppt1_current","label":"MPPT1 Current","scale":0.01,"sources":["openhab"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":39072,"key":"x.mppt2_voltage","label":"MPPT2 Voltage","scale":0.1,"sources":["openhab"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":39073,"key":"x.mppt2_current","label":"MPPT2 Current","scale":0.01,"sources":["openhab"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":39074,"key":"x.mppt3_voltage","label":"MPPT3 Voltage","scale":0.1,"sources":["openhab"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":39075,"key":"x.mppt3_current","label":"MPPT3 Current","scale":0.01,"sources":["openhab"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":39076,"key":"x.mppt4_voltage","label":"MPPT4 Voltage","scale":0.1,"sources":["openhab"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":39077,"key":"x.mppt4_current","label":"MPPT4 Current","scale":0.01,"sources":["openhab"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":39118,"key":"pv_power","label":"PV power","sources":["evcc","openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39123,"key":"l1_voltage","label":"Grid L1 voltage","scale":0.1,"sources":["evcc","nextenergy-battery-modbus","openhab"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39124,"key":"l2_voltage","label":"Grid L2 voltage","scale":0.1,"sources":["evcc","nextenergy-battery-modbus","openhab"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39125,"key":"l3_voltage","label":"Grid L3 voltage","scale":0.1,"sources":["evcc","nextenergy-battery-modbus","openhab"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":39126,"key":"l1_current","label":"Grid L1 current","scale":0.001,"sources":["evcc"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":39128,"key":"l2_current","label":"Grid L2 current","scale":0.001,"sources":["evcc"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":39130,"key":"l3_current","label":"Grid L3 current","scale":0.001,"sources":["evcc"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":39134,"key":"x.active_power","label":"Active Power","sources":["nextenergy-battery-modbus","openhab","openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39136,"key":"reactive_power","label":"Reactive Power","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":39138,"key":"power_factor","label":"Power Factor","scale":0.001,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s16","verified":false},{"address":39139,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":39141,"key":"temperature","label":"Inverter Temp","scale":0.1,"sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":39149,"key":"pv_energy","label":"PV energy","scale":0.01,"sources":["evcc","openhab"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39151,"key":"pv_energy_today","label":"Daily PV Generation","scale":0.01,"sources":["openhab"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39162,"key":"x.home_import_power","label":"Home Import Power","sources":["openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39168,"key":"grid_power","label":"Grid power","positive":"export","sources":["evcc","openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39216,"key":"x.eps_power","label":"EPS Power","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39225,"key":"load_power","label":"Load Power","sources":["nextenergy-battery-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39227,"key":"x.battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["openhab"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":39228,"key":"x.battery_current","label":"Battery Current","scale":0.001,"sources":["openhab"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":39237,"key":"battery_power","label":"Battery power","positive":"charge","sources":["evcc","nextenergy-battery-modbus","openhab","openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39279,"key":"x.mppt1_power","label":"MPPT1 Power","sources":["openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39281,"key":"x.mppt2_power","label":"MPPT2 Power","sources":["openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39283,"key":"x.mppt3_power","label":"MPPT3 Power","sources":["openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39285,"key":"x.mppt4_power","label":"MPPT4 Power","sources":["openhab"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39423,"key":"x.system_soc","label":"System SoC","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":39424,"key":"x.battery_soc","label":"Battery state of charge","sources":["evcc","openwb"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":39605,"key":"x.battery_charge_total","label":"Battery Charge Total","scale":0.01,"sources":["nextenergy-battery-modbus","openwb"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39607,"key":"x.battery_charge_today","label":"Battery Charge Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39609,"key":"x.battery_energy","label":"Battery energy","scale":0.01,"sources":["evcc","nextenergy-battery-modbus","openwb"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39611,"key":"x.battery_discharge_today","label":"Battery Discharge Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39613,"key":"grid_export_energy","label":"Grid Export Total","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39615,"key":"x.grid_export_today","label":"Grid Export Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39617,"key":"grid_import_energy","label":"Grid Import Total","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39619,"key":"x.grid_import_today","label":"Grid Import Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39621,"key":"x.output_energy_total","label":"Output Energy Total","scale":0.01,"sources":["nextenergy-battery-modbus","openwb"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39623,"key":"x.output_energy_today","label":"Output Energy Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39625,"key":"x.grid_energy","label":"Grid energy","scale":0.01,"sources":["evcc","nextenergy-battery-modbus","openwb"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39627,"key":"x.input_energy_today","label":"Input Energy Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39629,"key":"x.total_load_power","label":"Total Load Power","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39631,"key":"x.total_load_power_today","label":"Total Load Power Today","scale":0.01,"sources":["nextenergy-battery-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":46611,"key":"x.min_soc_ongrid","label":"Minimum SoC On-Grid","sources":["nextenergy-battery-modbus","openhab"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":46613,"enum":"eps_output","key":"x.eps_output","label":"EPS Enabled","sources":["openhab"],"table":"holding","type":"u16","verified":false},{"address":49203,"enum":"work_mode","key":"x.work_mode","label":"Work Mode","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":49228,"enum":"system_power_state","key":"x.system_power_state","label":"System Power State","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false},{"address":49240,"enum":"network_status","key":"x.network_status","label":"Network Status","sources":["nextenergy-battery-modbus"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"nextenergy-battery-modbus","title":"home-assistant-nextenergy-battery-modbus (Home Assistant integration)"},{"id":"openhab","title":"openHAB add-ons (Modbus bindings)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
