{"connection":{"default_port":502,"default_unit":0,"transports":["tcp"]},"encoding":{"word_order":"big"},"enums":{"conn_state":{"0":"Disconnected","1":"Connected","2":"Fault"},"enabled":{"0":"Disabled","1":"Enabled"},"operating_mode":{"0":"Standby","1":"Emergency Backup","2":"Self-Consumption","3":"TOU","4":"Manual"},"tou_dispatch":{"0":"Idle","1":"Home Loads","2":"Standby","3":"Solar Charging","4":"Grid Charging","5":"Grid Discharge","6":"Self Consumption","7":"Grid Export","8":"Grid Charge"}},"flags":{"alarm":{"0":"Ground fault","1":"Dc over volt","10":"Ac over volt","11":"Ac under volt","12":"Blown string fuse","13":"Under temp","14":"Memory loss","15":"Hw test failure","2":"Ac disconnect","3":"Dc disconnect","4":"Grid disconnect","5":"Cabinet open","6":"Manual shutdown","7":"Over temp","8":"Over frequency","9":"Under frequency"}},"id":"franklinwh-agate","kind":"battery","manufacturer":"FranklinWH","modbusspec":0,"name":"aGate (with aPower batteries)","points":[{"address":4,"key":"x.manufacturer","label":"Manufacturer","length":16,"sources":["franklinwh-local-api"],"table":"holding","type":"str","verified":false},{"address":20,"key":"x.model","label":"Model","length":24,"sources":["franklinwh-local-api"],"table":"holding","type":"str","verified":false},{"address":44,"key":"firmware","label":"Firmware version","length":8,"sources":["franklinwh-local-api"],"table":"holding","type":"str","verified":false},{"address":52,"key":"serial","label":"Serial number","length":18,"sources":["franklinwh-local-api"],"table":"holding","type":"str","verified":false},{"address":75,"enum":"conn_state","key":"x.conn_st","label":"Grid connection state (M701 ConnSt)","sources":["franklinwh-local-api"],"table":"holding","type":"u16","verified":false},{"address":76,"flags":"alarm","key":"x.alrm","label":"Alarms (M701 Alrm)","sources":["franklinwh-local-api"],"table":"holding","type":"u32","verified":false},{"address":80,"key":"grid_power","label":"Grid power (M701 W)","positive":"import","scale_exponent_from":{"address":186,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":85,"key":"x.llv","label":"Grid line-to-line voltage (M701 LLV)","scale_exponent_from":{"address":184,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":86,"key":"x.lnv","label":"Grid line-to-neutral voltage (M701 LNV)","scale_exponent_from":{"address":184,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":87,"key":"frequency","label":"Grid frequency (M701 Hz)","scale_exponent_from":{"address":185,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":105,"key":"x.tmp_amb","label":"Ambient temperature (M701 TmpAmb)","scale_exponent_from":{"address":192,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":106,"key":"temperature","label":"Cabinet temperature (M701 TmpCab)","scale_exponent_from":{"address":192,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":235,"key":"x.w_max_rtg_charge","label":"Battery charge rate rating (M702 WChaRteMaxRtg)","scale_exponent_from":{"address":270,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":236,"key":"x.w_max_rtg_discharge","label":"Battery discharge rate rating (M702 WDisChaRteMaxRtg)","scale_exponent_from":{"address":270,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1035,"key":"x.wh_rtg","label":"Battery capacity (M713 WHRtg)","scale":0.001,"scale_exponent_from":{"address":1040,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":1036,"key":"x.wh_avail","label":"Battery energy available (M713 WHAvail)","scale":0.001,"scale_exponent_from":{"address":1040,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":1037,"key":"battery_soc","label":"Battery state of charge (M713 SoC)","scale_exponent_from":{"address":1041,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1038,"key":"battery_soh","label":"Battery state of health (M713 SoH)","scale_exponent_from":{"address":1041,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1048,"key":"battery_power","label":"Battery power (M714 DCW)","positive":"discharge","scale_exponent_from":{"address":1059,"table":"holding","type":"s16"},"sources":["franklinwh-local-api"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":15502,"invalid":[65535],"key":"pv_power","label":"Solar power","sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":15516,"enum":"tou_dispatch","key":"x.tou_dispatch","label":"Time-of-use dispatch state","sources":["franklinwh-local-api"],"table":"holding","type":"u16","verified":false},{"address":16000,"invalid":[65535],"key":"load_power","label":"Home load","sources":["franklinwh-local-api"],"table":"holding","type":"u16","unit":"W","verified":false}],"sources":[{"id":"franklinwh-local-api","title":"franklinwh-local-api (Python library, used by ha-franklinwh-modbus)"}],"sunspec":true}
