{"connection":{"default_port":502,"default_unit":1},"enums":{"betriebsart":{"0":"Aus","1":"WP","2":"EL","3":"WP+EL","4":"Kessel","5":"WP+Kessel"},"defrost_mode":{"0":"Air","1":"Gas","2":"Tmin RF"},"fanpause":{"0":"Off","1":"30m / 15s","2":"30m / 30s","3":"60m / 15s","4":"60m / 30s","5":"90m / 15s","6":"90m / 30s"},"fantype":{"0":"AC","1":"EC"},"feriendauer":{"0":"Aus","1":"1 Woche","2":"2 Woche","3":"3 Woche","4":"3 Tage","5":"Manuell"},"kwl":{"0":"Aus","1":"Niedrig","2":"Mittel","3":"Hoch"},"language":{"0":"English","1":"German","10":"Slovenian","11":"Croatian","2":"French","3":"Dutch","4":"Spanish","5":"Italian","6":"Danish","7":"Swedish","8":"Norwegian","9":"Polish"},"legionel_auto_funktion":{"0":"Aus","1":"60°C","2":"65°C"},"pv_modus":{"0":"Aus","1":"WP","2":"EL","3":"WP+EL"},"wp_ls":{"0":"Niedrig/Aus","1":"Hoch/EC Niedrig","2":"EC Mittel","3":"EC Hoch"}},"flags":{"alarm":{"0":"Speicherfühler: Kurzschluss","1":"Speicherfühler: Unterbrechung","2":"Verdampferfühler: Kurzschluss","3":"Verdampferfühler: Unterbrechung","4":"1ste Pressostat Meldung","5":"Pressostat Störung","6":"Anode kontrollieren","7":"Legio Temperatur nicht erreicht","8":"Uhrzeit einstellen!"},"status":{"0":"Aus","1":"Betriebsbereit","10":"WP Gesperrt","11":"Ferien","12":"SG-ENABLED","13":"PV-WP","14":"PV-EL","15":"PV-WP+EL","2":"In Betrieb","3":"Legionellenmodus","5":"Legionellenmodus-Ende","6":"Abtau","7":"Abtau-Ende","8":"Störung","9":"Boost"}},"id":"froeling-bwp","kind":"heat_pump","manufacturer":"Fröling","modbusspec":0,"name":"BWP300 PV","points":[{"address":0,"bits":[0,0],"key":"x.di1_pressostat","label":"Kontakt 1: Pressostat","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":1,"bits":[0,0],"key":"x.di2_pv","label":"Kontakt 2: SG-Ready","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":7,"key":"x.t1","label":"Temperatur: T1 (Verdampfer)","scale":0.1,"sources":["modbus-local-gateway"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":8,"key":"x.t2","label":"Temperatur: T2 (Speicher)","scale":0.1,"sources":["modbus-local-gateway"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":9,"bits":[0,0],"key":"x.relay1_kompressor","label":"Relais 1: Kompressor","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":10,"bits":[0,0],"key":"x.relay2_elpatron","label":"Relais 2: Heizstab (EL)","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":11,"bits":[0,0],"key":"x.relay3_kessel","label":"Relais 3: Kessel","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":12,"bits":[0,0],"key":"x.relay4_magnetventil","label":"Relais 4: Magnetventil","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":13,"bits":[0,0],"key":"x.relay6_kondensator","label":"Relais 6: Kondensator","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":14,"bits":[0,0],"key":"x.relay7_ventilator","label":"Relais 7: Ventilator","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":16,"flags":"status","key":"x.status","label":"Status","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":17,"key":"x.holyday_remaining_days","label":"Abwesenheit: Verbleibend","sources":["modbus-local-gateway"],"table":"input","type":"u16","unit":"d","verified":false},{"address":18,"flags":"alarm","key":"x.alarm","label":"Unit Alarm","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false},{"address":119,"key":"x.fw_version","label":"FW Version","sources":["modbus-local-gateway"],"table":"input","type":"u16","verified":false}],"sources":[{"id":"modbus-local-gateway","title":"modbus_local_gateway (Home Assistant integration)"}]}
