{"connection":{"default_port":502,"default_unit":2,"transports":["rtu"]},"derived":[{"key":"x.pelletverbrauch_resetierbar_gesamt","label":"Resettable Pellet Consumption","sources":["froeling-lambdatronic-modbus"],"sum":[{"factor":1000,"key":"x.resetierbarer_t_zaehler"},{"key":"x.resetierbarer_kg_zaehler"}],"unit":"kg","verified":false},{"key":"x.solarthermie_gesamtertrag","label":"Solar Thermal Total Yield","sources":["froeling-lambdatronic-modbus"],"sum":[{"factor":1000,"key":"x.solarthermie_gesamtertrag_mwh"},{"key":"x.solarthermie_gesamtertrag_kwh"}],"unit":"kWh","verified":false}],"enums":{"anlagenzustand":{"0":"Continuous load","1":"DHW heating","2":"Automatic","3":"Log wood operation","4":"Cleaning","5":"Off","6":"Extra heating","7":"Chimney sweep","8":"Cleaning"},"aus_ein":{"0":"Off","1":"On"},"brennstoffauswahl":{"0":"weiches Holz","1":"hartes Holz"},"kessel_fehler":{"0":"STB has fallen or emergency stop has been actuated","1":"Boiler temperature sensor faulty","10":"Grate cleaning faulty","100":"Sensor in second boiler faulty","101":"Collector overheating or collector sensor interrupted","102":"Sensor in auxiliary boiler faulty","103":"The fill level cannot be interpreted correctly","104":"The bypass flap could not open","105":"The bypass flap could not be closed","106":"The runtime for filling has been exceeded","107":"The discharge screw is blocking at the suction point","108":"The bypass flap could neither open nor close","109":"Ignition attempt failed, heat up by hand!","11":"Ignition attempt failed","110":"Motor protection switch induced draught fan has tripped","111":"Motor protection switch stoker has tripped","112":"Motor protection switch feed screw has tripped","113":"Back burn flap opens too fast","114":"Back burn flap closes too fast","115":"No/both end positions of the back burn flap active","116":"Motor protection switch rotary valve has tripped","117":"Lambda probe defective","118":"Exhaust gas temperature sensor defective","119":"Combustion chamber temperature sensor defective","12":"Safety time elapsed, oxygen content too high for too long","120":"LS in drop shaft defective","121":"Drop shaft cover open","122":"Boiler door open for too long or differential pressure switch defective","123":"Grate does not open","124":"Safety time elapsed due to fill level sensor in suction cyclone.","125":"Motor protection of the discharge screw has tripped","126":"Stoker has too little material","127":"Discharge screw error","128":"DANGEROUS condition possible","129":"Wood chip module failed -> immediate shutdown","13":"Safety time elapsed, exhaust gas temperature too low for too long","130":"Suction module failed -> immediate shutdown","131":"Insert fuel according to instructions","132":"RL sensor for mains pump faulty","133":"LS in the drop shaft of the discharge screw defective (full)","134":"Drop shaft cover of the discharge screw open","135":"Motor protection switch discharge screw has tripped","136":"LS in the drop shaft of the intermediate screw 1 defective (full)","137":"Drop shaft cover of the intermediate screw 1 open","138":"Motor protection switch of the intermediate screw 1 has tripped","139":"Clean and check burner","14":"Boiler door open for too long","140":"Grate does not close","141":"Back burn flap does not close","142":"Back burn flap does not open","143":"Too often overcurrent rotary valve","144":"Too often overcurrent stoker screw","145":"Too often overcurrent feed screw","146":"Control restarted","147":"Return sensor for distributor 1 faulty","148":"Return sensor for distributor 2 faulty","149":"Return sensor for distributor 3 faulty","15":"Stop sensor occupied for more than 5 minutes","150":"Return sensor for distributor 4 faulty","151":"Maximum feed recalculated and limited after change","152":"LS in the drop shaft of the intermediate screw 1 defective (empty)","153":"LS in the drop shaft of the discharge screw defective (empty)","154":"Gate valve blocked","155":"Error boiler and fuel selection","156":"Boiler check in preparation faulty","157":"Boiler leakage detected due to feed detection","158":"Boiler leakage detected due to O2 monitoring","159":"Sensor for circulation pump faulty","16":"Check room discharge","160":"Sensor for solar heat exchanger sec. flow faulty","161":"Sensor for solar collector return faulty","162":"Lambda probe defective","163":"Troubleshooting was aborted","164":"Heat source sensor of the differential controller defective","165":"Heat sink sensor of the differential controller defective","166":"Variant 3, a buffer and a distributor with the same number have been activated","167":"Probe changeover due to pellet shortage or stop sensor","168":"Storage container empty, please refill pellets","169":"Ash box full, please empty","17":"Check storage room","170":"Grate drive has overcurrent, please wait 5 minutes","171":"Sensor 1 faulty","172":"Buffer solar reference sensor faulty","173":"Ash box full, please empty","174":"Stoker motor not connected or not working","175":"Broadband probe not connected or heating of the probe defective","176":"Sensor element of the broadband probe faulty or short circuit","177":"Stoker motor not connected or not working","178":"Feed screw not connected or not working","179":"Ash box open for too long or removed","18":"Return temperature sensor faulty","180":"Vacuum in PREPARATION too low","181":"Air flap blocked","182":"Return increase and boiler via HKP0 is not possible (same sensor)","183":"Frequency converter faulty","184":"Temperature monitoring of the induced draught fan has responded (Klixon)","185":"Left part of the grate does not close","186":"Right part of the grate does not close","187":"Left part of the grate does not open","188":"Right part of the grate does not open","189":"Motor protection of the VBL has tripped","19":"Return temperature too low for more than 30 minutes","190":"Motor protection of the boiler charging pump has tripped","191":"Too often overcurrent discharge screw","192":"Too often overcurrent intermediate screw","193":"Automatic room air flap does not open","194":"Air supply faulty or blocked","195":"Safety time elapsed due to min sensor in suction cyclone.","196":"Induced draught fan switch not on AUTO","197":"Motor protection switch push floor has tripped","198":"Hydraulic oil level for push floor too low","199":"Hydraulic oil temperature for the push floor too high","2":"Primary air flap blocked","20":"Remote adjuster heating circuit 1 faulty","200":"Key switch for hydraulic room not on AUTO","201":"Safety limit switch for push floor has tripped","202":"Water temperature in pellet burner (F1) too high","203":"WOS drive is blocked or not connected","204":"Air throughput too low or air supply faulty","205":"Boiler check in preparation faulty","206":"Overfill protection of the ZRS has tripped","207":"Rotary valve not connected or not working","208":"Set number of forced cycles on the push floor exceeded","209":"Boiler standard values not set (menu Settings --> General Settings)","21":"Flow temperature sensor heating circuit 1 faulty","210":"Under-grate thermostat has tripped","211":"Vacuum in PREPARATION too high","212":"Grate drive reports both end positions active","213":"Check discharge","214":"Module update failed, please replace pellet module","215":"Measurement readiness could not be established","216":"Measurement readiness could not be maintained","217":"Set minimum stock in pellet store has been fallen below","218":"Invalid parameterization of the discharge","219":"Light barrier permanently occupied or defective","22":"Remote adjuster heating circuit 2 faulty","220":"Temperature exceeded at the heat exchanger","221":"Motor protection switch of the agitator has tripped","222":"FU operating signal from the AGR fan has dropped","223":"Safety switch e-filter opened","224":"Error water sensor e-filter","225":"Overtemperature HV box","226":"Communication error e-filter","227":"HV error e-filter","228":"Operating signal from the induced draught fan FU faulty","229":"Malfunction of the DBBK pump","23":"Flow temperature sensor heating circuit 2 faulty","230":"Motor protection switch of screw 1 on LS has tripped","231":"Motor protection switch of screw 2 on LS has tripped","232":"Display module with address 0 has failed (DA 24)","233":"Display module with address 1 has failed (DA 25)","234":"Display module with address 2 has failed (DA 26)","235":"Display module with address 3 has failed (DA 27)","236":"Display module with address 4 has failed (DA 28)","237":"Display module with address 5 has failed (DA 29)","238":"Display module with address 6 has failed (DA 30)","239":"Display module with address 7 has failed (DA 31)","24":"Outside temperature sensor faulty","240":"Display module with address 0 has failed (DA 243)","241":"Heating circuit module with address 0 has failed (DA 32)","242":"Heating circuit module with address 1 has failed (DA 33)","243":"Heating circuit module with address 2 has failed (DA 34)","244":"Heating circuit module with address 3 has failed (DA 35)","245":"Heating circuit module with address 4 has failed (DA 36)","246":"Heating circuit module with address 5 has failed (DA 37)","247":"Heating circuit module with address 6 has failed (DA 38)","248":"Heating circuit module with address 7 has failed (DA 39)","249":"Hydraulic module with address 0 has failed (DA 40)","25":"Emergency stop contact has been actuated","250":"Hydraulic module with address 1 has failed (DA 41)","251":"Hydraulic module with address 2 has failed (DA 42)","252":"Hydraulic module with address 3 has failed (DA 43)","253":"Hydraulic module with address 4 has failed (DA 44)","254":"Hydraulic module with address 5 has failed (DA 45)","255":"Hydraulic module with address 6 has failed (DA 46)","256":"Hydraulic module with address 7 has failed (DA 47)","257":"Digital module with address 0 has failed (DA 48)","258":"Digital module with address 1 has failed (DA 49)","259":"Digital module with address 2 has failed (DA 50)","26":"Remote adjuster heating circuit 3 faulty","260":"Digital module with address 3 has failed (DA 51)","261":"Digital module with address 4 has failed (DA 52)","262":"Digital module with address 5 has failed (DA 53)","263":"Digital module with address 6 has failed (DA 54)","264":"Digital module with address 7 has failed (DA 55)","265":"Cascade module with address 0 has failed (DA 56)","266":"Cascade module with address 1 has failed (DA 57)","267":"Cascade module with address 2 has failed (DA 58)","268":"Cascade module with address 3 has failed (DA 59)","269":"Cascade module with address 4 has failed (DA 60)","27":"Remote adjuster heating circuit 4 faulty","270":"Cascade module with address 5 has failed (DA 61)","271":"Cascade module with address 6 has failed (DA 62)","272":"Cascade module with address 7 has failed (DA 63)","273":"Analog module with address 0 has failed (DA 64)","274":"Analog module with address 1 has failed (DA 65)","275":"Analog module with address 2 has failed (DA 66)","276":"Analog module with address 3 has failed (DA 67)","277":"Analog module with address 4 has failed (DA 68)","278":"Analog module with address 5 has failed (DA 69)","279":"Analog module with address 6 has failed (DA 70)","28":"Remote adjuster heating circuit 5 faulty","280":"Analog module with address 7 has failed (DA 71)","281":"Touch display with address 0 has failed (DA 72)","282":"Touch display with address 1 has failed (DA 73)","283":"Touch display with address 2 has failed (DA 74)","284":"Touch display with address 3 has failed (DA 75)","285":"Touch display with address 4 has failed (DA 76)","286":"Touch display with address 5 has failed (DA 77)","287":"Touch display with address 6 has failed (DA 78)","288":"Touch display with address 7 has failed (DA 79)","289":"Discharge module with address 0 has failed (DA 80)","29":"Remote adjuster heating circuit 6 faulty","290":"Discharge module with address 1 has failed (DA 81)","291":"Discharge module with address 2 has failed (DA 82)","292":"Discharge module with address 3 has failed (DA 83)","293":"Discharge module with address 4 has failed (DA 84)","294":"Discharge module with address 5 has failed (DA 85)","295":"Discharge module with address 6 has failed (DA 86)","296":"Discharge module with address 7 has failed (DA 87)","297":"Pellet module with address 0 has failed (DA 240)","298":"Wood chip module with address 0 has failed (DA 241)","299":"Suction module with address 0 has failed (DA 242)","3":"Secondary air flap blocked","30":"Remote adjuster heating circuit 7 faulty","300":"Broadband probe module 0 has failed (DA 244)","301":"Return mixer module 0 has failed (DA 245)","302":"Sensor for solar reference buffer top faulty","303":"Sensor for solar reference buffer bottom faulty","304":"MIN vacuum in the combustion chamber has been fallen below","305":"Motor protection switch of the suction screw from cyclone 1 has tripped","306":"Motor protection switch of the suction screw from cyclone 2 has tripped","307":"Too often overcurrent of the suction screw on cyclone 1","308":"Too often overcurrent of the suction screw on cyclone 2","309":"Screw 1 on LS not connected or not working","31":"Remote adjuster heating circuit 8 faulty","310":"Screw 2 on LS not connected or not working","311":"Suction screw from cyclone 1 not connected or not working","312":"Suction screw from cyclone 2 not connected or not working","313":"Agitator not connected or not working","314":"Too often overcurrent of screw 1 on LS","315":"Too often overcurrent of screw 2 on LS","316":"Wrong or faulty boiler selection","317":"Wrong or faulty fuel selection","318":"Temperature exceeded at the stoker pipe","319":"Combi-drive blocked","32":"Remote adjuster heating circuit 9 faulty","320":"AGR activation flap does not close","321":"HC1 - flow temperature too high for too long","322":"HC2 - flow temperature too high for too long","323":"HC3 - flow temperature too high for too long","324":"HC4 - flow temperature too high for too long","325":"HC5 - flow temperature too high for too long","326":"HC6 - flow temperature too high for too long","327":"HC7 - flow temperature too high for too long","328":"HC8 - flow temperature too high for too long","329":"HC9 - flow temperature too high for too long","33":"Remote adjuster heating circuit 10 faulty","330":"HC10 - flow temperature too high for too long","331":"HC11 - flow temperature too high for too long","332":"HC12 - flow temperature too high for too long","333":"HC13 - flow temperature too high for too long","334":"HC14 - flow temperature too high for too long","335":"HC15 - flow temperature too high for too long","336":"HC16 - flow temperature too high for too long","337":"HC17 - flow temperature too high for too long","338":"HC18 - flow temperature too high for too long","339":"Boiler solar reference sensor faulty","34":"Remote adjuster heating circuit 11 faulty","340":"AGR pressure regulating flap blocked","341":"Pressure in the AGR pressure channel outside the permitted range for too long","342":"Grate differential pressure too low for too long","343":"Overtemperature burn-through bend cooling","344":"Control of the suction device defective, please replace pellet module","345":"Tilting grate 1 does not close","346":"Tilting grate 1 does not open","347":"Grate drive 1 reports both end positions active","348":"Tilting grate 2 does not close","349":"Tilting grate 2 does not open","35":"Remote adjuster heating circuit 12 faulty","350":"Grate drive 2 reports both end positions active","351":"Temperature rise at sensor 1 is too low","352":"AGR primary air flap blocked","353":"AGR secondary air flap blocked","354":"Room sensor heating circuit 1 faulty","355":"Room sensor heating circuit 2 faulty","356":"Room sensor heating circuit 3 faulty","357":"Room sensor heating circuit 4 faulty","358":"Room sensor heating circuit 5 faulty","359":"Room sensor heating circuit 6 faulty","36":"Remote adjuster heating circuit 13 faulty","360":"Room sensor heating circuit 7 faulty","361":"Room sensor heating circuit 8 faulty","362":"Room sensor heating circuit 9 faulty","363":"Room sensor heating circuit 10 faulty","364":"Room sensor heating circuit 11 faulty","365":"Room sensor heating circuit 12 faulty","366":"Room sensor heating circuit 13 faulty","367":"Room sensor heating circuit 14 faulty","368":"Room sensor heating circuit 15 faulty","369":"Room sensor heating circuit 16 faulty","37":"Remote adjuster heating circuit 14 faulty","370":"Room sensor heating circuit 17 faulty","371":"Room sensor heating circuit 18 faulty","372":"011 EEPROM checksum 2 wrong","373":"STB, min. pressure, max. pressure or water shortage protection triggered.","374":"AGR flap blocked","375":"Return temperature too high","376":"Boiler door open or differential pressure switch defective","377":"Induced draught fan turns without activation","378":"Please heat the boiler now in preparation for the chimney sweep measurement!","379":"Return temperature too long above boiler temperature","38":"Remote adjuster heating circuit 15 faulty","380":"Check suction opening","381":"Check condensate drain","382":"Vacuum too low","383":"Check direction of rotation of gate valve.","384":"Ash container full or WOS blocked - heating operation still possible for 20 hours","385":"Stoker drive draws current without activation","386":"Boiler check in preparation faulty","387":"Tilting grate 3 does not close","388":"Tilting grate 3 does not open","389":"Grate drive 3 reports both end positions active","39":"Remote adjuster heating circuit 16 faulty","390":"Burn-through bend sensor faulty","391":"Sensor 2 in buffer 1 faulty","392":"Sensor 2 in buffer 2 faulty","393":"Sensor 2 in buffer 3 faulty","394":"Sensor 2 in buffer 4 faulty","395":"Grate motor could not hold end position","396":"Vacuum in preparation low - clean burner!","397":"Inadmissible temperature rise at the stoker","398":"Motor protection of the ash screw has tripped.","399":"Measurement readiness could not be established/maintained, residual oxygen not stable","4":"Boiler is drawing too much false air","40":"Remote adjuster heating circuit 17 faulty","400":"Measurement readiness could not be established/maintained, exhaust gas temperature too low","401":"Measurement readiness could not be established/maintained, combustion chamber temp. too low","402":"Measurement readiness could not be established/maintained, power output too low","403":"Measurement readiness could not be established/maintained, separation efficiency too low","404":"Sensor 3 in buffer 1 faulty","405":"Sensor 3 in buffer 2 faulty","406":"Sensor 3 in buffer 3 faulty","407":"Sensor 3 in buffer 4 faulty","408":"Suction screw 1 not connected or not working","409":"Suction screw 2 not connected or not working","41":"Remote adjuster heating circuit 18 faulty","410":"Suction screw 3 not connected or not working","411":"Too often overcurrent of suction screw 1","412":"Too often overcurrent of suction screw 2","413":"Too often overcurrent of suction screw 3","414":"Motor protection switch of suction screw 1 has tripped","415":"Motor protection switch of suction screw 2 has tripped","416":"Motor protection switch of suction screw 3 has tripped","417":"Is a heat source sensor available?","418":"Speed check in preparation failed","419":"Vacuum in preparation low - clean burner!","42":"Flow temperature sensor heating circuit 3 faulty","420":"Vacuum in preparation too low","421":"Ignition attempt failed. - ATTENTION! If measures are not followed, a dangerous situation can occur DANGER TO LIFE!","422":"Sensor in the STB sleeve faulty","423":"Overpressure detected before cyclone separator","424":"Boiler temperature sensor 2 faulty","425":"Sensor 4 in buffer 1 faulty","426":"Sensor 5 in buffer 1 faulty","427":"Sensor 6 in buffer 1 faulty","428":"Sensor 7 in buffer 1 faulty","429":"Flow sensor for heat quantity detection of the boiler faulty","43":"Flow temperature sensor heating circuit 4 faulty","44":"Flow temperature sensor heating circuit 5 faulty","45":"Flow temperature sensor heating circuit 6 faulty","46":"Flow temperature sensor heating circuit 7 faulty","47":"Flow temperature sensor heating circuit 8 faulty","48":"Flow temperature sensor heating circuit 9 faulty","49":"Flow temperature sensor heating circuit 10 faulty","5":"Carry out check of combustion chamber overpressure monitor","50":"Flow temperature sensor heating circuit 11 faulty","51":"Flow temperature sensor heating circuit 12 faulty","52":"Flow temperature sensor heating circuit 13 faulty","53":"Flow temperature sensor heating circuit 14 faulty","54":"Flow temperature sensor heating circuit 15 faulty","55":"Flow temperature sensor heating circuit 16 faulty","56":"Flow temperature sensor heating circuit 17 faulty","57":"Flow temperature sensor heating circuit 18 faulty","58":"A bus module failed before the power failure","59":"Induced draught fan does not turn, despite full activation","6":"Back burn slide does not close","60":"Sensor in boiler 01 faulty","61":"Communication to pellet module faulty","62":"Unknown","63":"001 EEPROM read error","64":"002 EEPROM checksum zero","65":"003 EEPROM read error","65535":"No error","66":"004 EEPROM SW version wrong","67":"005 EEPROM parameter length wrong","68":"006 EEPROM read error","69":"007 EEPROM checksum wrong","7":"Back burn slide does not open","70":"008 EEPROM write error","71":"009 EEPROM write error","72":"010 Config. list error","73":"Sensor in boiler 02 faulty","74":"Sensor in boiler 03 faulty","75":"Sensor in boiler 04 faulty","76":"Sensor in boiler 05 faulty","77":"Sensor in boiler 06 faulty","78":"Sensor in boiler 07 faulty","79":"Sensor in boiler 08 faulty","8":"Grate drive defective","80":"Solar reference sensor in boiler 01 faulty","81":"Solar reference sensor in boiler 02 faulty","82":"Solar reference sensor in boiler 03 faulty","83":"Solar reference sensor in boiler 04 faulty","84":"Solar reference sensor in boiler 05 faulty","85":"Solar reference sensor in boiler 06 faulty","86":"Solar reference sensor in boiler 07 faulty","87":"Solar reference sensor in boiler 08 faulty","88":"Sensor top in buffer 1 faulty","89":"Sensor top in buffer 2 faulty","9":"Grate error","90":"Sensor top in buffer 3 faulty","91":"Sensor top in buffer 4 faulty","92":"Sensor middle in buffer 1 faulty","93":"Sensor middle in buffer 2 faulty","94":"Sensor middle in buffer 3 faulty","95":"Sensor middle in buffer 4 faulty","96":"Sensor bottom in buffer 1 faulty","97":"Sensor bottom in buffer 2 faulty","98":"Sensor bottom in buffer 3 faulty","99":"Sensor bottom in buffer 4 faulty"},"kesselzustand":{"0":"MALFUNCTION","1":"Boiler off","10":"Stopping wait","11":"Stopping wait 1","12":"Stopping feed 1","13":"Stopping wait 2","14":"Stopping feed 2","15":"Cleaning","16":"Wait 2h","17":"Suction / Heating","18":"Misfire","19":"Ready for operation","2":"Heating up","20":"Close grate","21":"Empty stoker","22":"Preheat","23":"Suction","24":"Close RSE","25":"Open RSE","26":"Tip grate","27":"Preheat-ignite","28":"Remaining feed","29":"Refill stoker","3":"Heating","30":"Heat up lambda probe","31":"Fan post-run I","32":"Fan post-run II","33":"Stopped","34":"Re-ignite","35":"Ignition wait","36":"FB: Close RSE","37":"FB: Ventilate boiler","38":"FB: Ignite","39":"FB: min. feed","4":"Fire maintenance","40":"Close RSE","41":"MALFUNCTION: STB/NA","42":"MALFUNCTION: Tilting grate","43":"MALFUNCTION: FR overpressure","44":"MALFUNCTION: Door contact","45":"MALFUNCTION: Induced draught fan","46":"MALFUNCTION: Environment","47":"ERROR: STB/NA","48":"ERROR: Tilting grate","49":"ERROR: FR overpressure","5":"Fire off","50":"ERROR: Door contact","51":"ERROR: Induced draught fan","52":"ERROR: Environment","53":"ERROR: Stoker","54":"MALFUNCTION: Stoker","55":"FB: Empty stoker","56":"Pre-ventilate","57":"MALFUNCTION: Wood chips","58":"ERROR: Wood chips","59":"NB: Door open","6":"Door open","60":"NB: Heating up","61":"NB: Heating","62":"ERROR: STB/NA","63":"ERROR: General","64":"NB: Fire off","65":"Self-test active","66":"Troubleshooting 20min","67":"ERROR: Drop shaft","68":"MALFUNCTION: Drop shaft","69":"Cleaning possible","7":"Preparation","70":"Heating - Cleaning","71":"SH Heating up","72":"SH Heating","73":"SH Heat/Stop","74":"MALFUNCTION certain","75":"AGR post-run","76":"AGR cleaning","77":"Ignition OFF","78":"Clean filter","79":"Heating assistant","8":"Preheating","80":"SH Ignite","81":"SH Malfunction","82":"Sensor check","9":"Igniting"},"operating_mode":{"0":"Off","1":"Automatic","11":"Off","12":"Permanent Setback","2":"Extra heating","3":"Reduce","4":"Permanent Setback","5":"Party Mode","6":"Party Mode"},"pufferversorgung":{"0":"Kessel","1":"Puffer01","2":"Puffer02","3":"Puffer03","4":"Puffer04"},"wochentag":{"1":"Montag","2":"Dienstag","3":"Mittwoch","4":"Donnerstag","5":"Freitag","6":"Samstag","7":"Sonntag"}},"id":"froeling-lambdatronic","kind":"boiler","manufacturer":"Fröling","modbusspec":0,"name":"Lambdatronic 3200 boiler controllers","points":[{"address":0,"key":"x.controller_stoermeldung","label":"Störmeldung","sources":["froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1,"key":"x.controller_stoermeldekontakt","label":"Störmeldekontakt","sources":["froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1000,"key":"x.kessel_heizkreispumpe_0","label":"Heizkreispumpe 0","sources":["froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1030,"key":"x.hk1_pumpe_an_aus","label":"HK1 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1060,"key":"x.hk2_pumpe_an_aus","label":"HK2 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1090,"key":"x.hk3_pumpe_an_aus","label":"HK3 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1120,"key":"x.hk4_pumpe_an_aus","label":"HK4 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1150,"key":"x.hk5_pumpe_an_aus","label":"HK5 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1180,"key":"x.hk6_pumpe_an_aus","label":"HK6 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1210,"key":"x.hk7_pumpe_an_aus","label":"HK7 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1240,"key":"x.hk8_pumpe_an_aus","label":"HK8 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1270,"key":"x.hk9_pumpe_an_aus","label":"HK9 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1300,"key":"x.hk10_pumpe_an_aus","label":"HK10 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1330,"key":"x.hk11_pumpe_an_aus","label":"HK11 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1360,"key":"x.hk12_pumpe_an_aus","label":"HK12 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1390,"key":"x.hk13_pumpe_an_aus","label":"HK13 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1420,"key":"x.hk14_pumpe_an_aus","label":"HK14 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1450,"key":"x.hk15_pumpe_an_aus","label":"HK15 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1480,"key":"x.hk16_pumpe_an_aus","label":"HK16 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1510,"key":"x.hk17_pumpe_an_aus","label":"HK17 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":1540,"key":"x.hk18_pumpe_an_aus","label":"HK18 Pump ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"coil","type":"bool","verified":false},{"address":0,"key":"x.tuerkontakt","label":"Door contact switch","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"discrete","type":"bool","verified":false},{"address":1,"key":"x.stb","label":"Hi-limit stat ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"discrete","type":"bool","verified":false},{"address":2,"key":"x.notaus","label":"EMERGENCY STOP ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"discrete","type":"bool","verified":false},{"address":3,"key":"x.kesselfreigabe","label":"Boiler release ON/OFF","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"discrete","type":"bool","verified":false},{"address":1,"key":"x.kessel_abstellen_wenn_aktuelle_kesseltemperatur_hoeher_als_kesselso","label":"Abstellen wenn aktuelle Kesseltemperatur höher als Kesselsolltemperatur +","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2,"key":"x.kessel_maximale_anheizzeit_innerhalb_der_der_zustand_heizen_erreich","label":"Maximale Anheizzeit, innerhalb der der Zustand HEIZEN erreicht sein muss","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":4,"key":"x.kessel_minimale_abgastemperatur","label":"Minimale Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5,"key":"x.kessel_maximale_abgastemperatur","label":"Maximale Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6,"key":"x.kessel_mindestdifferenz_zwischen_abgas_und_kesseltemperatur_im_heiz","label":"Mindestdifferenz zwischen Abgas- und Kesseltemperatur im Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":7,"key":"x.kessel_kesseltemperatur_ab_der_alle_pumpen_laufen_duerfen","label":"Kesseltemperatur, ab der alle Pumpen laufen dürfen","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8,"key":"x.kessel_immer_abschalten_ueber_hoechster_einstellbarer_kessel_sollte","label":"Immer Abschalten über höchster einstellbarer Kessel-Solltemperatur +","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":9,"key":"x.kessel_oeffnung_der_primaerluft_bei_0_ansteuerung_fuer_scheitholz","label":"Öffnung der Primärluft bei 0% Ansteuerung für Scheitholz","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":10,"key":"x.kessel_oeffnung_der_primaerluft_bei_0_ansteuerung","label":"Öffnung der Primärluft bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":11,"key":"x.kessel_oeffnung_der_luftklappe_bei_0_ansteuerung","label":"Öffnung der Luftklappe bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":12,"key":"x.kessel_oeffnung_der_primaerluft_bei_100_ansteuerung_40013","label":"Öffnung der Primärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":13,"key":"x.kessel_oeffnung_der_luftklappe_bei_100_ansteuerung","label":"Öffnung der Luftklappe bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":14,"key":"x.kessel_oeffnung_der_sekundaerluft_bei_0_ansteuerung_fuer_scheitholz_40015","label":"Öffnung der Sekundärluft bei 0% Ansteuerung für Scheitholz","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":15,"key":"x.kessel_oeffnung_der_sekundaerluft_bei_0_ansteuerung","label":"Öffnung der Sekundärluft bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":16,"key":"x.kessel_oeffnung_der_sekundaerluft_bei_100_ansteuerung_40017","label":"Öffnung der Sekundärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":17,"key":"x.kessel_oeffnung_der_primaerluft_bei_100_ansteuerung_40018","label":"Öffnung der Primärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":18,"key":"x.kessel_sicherheitszeit_fuer_ueberpruefung_auf_falschluft","label":"Sicherheitszeit für Überprüfung auf Falschluft","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":19,"key":"x.kessel_primaerluft_in_der_feuererhaltung","label":"Primärluft in der Feuererhaltung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":20,"key":"x.kessel_anfahranhebung_der_abgastemperatur","label":"Anfahranhebung der Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":21,"key":"x.austragung_saugzug_min_im_scheitholzbetrieb","label":"Saugzug Min im Scheitholzbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":22,"key":"x.austragung_saugzug_min","label":"Saugzug Min","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":23,"key":"x.austragung_saugzug_max","label":"Saugzug Max","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":24,"key":"x.kessel_minimale_primaerluft","label":"Minimale Primärluft","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":25,"key":"x.kessel_maximale_sekundaerluft_ohne_lambdasonde","label":"Maximale Sekundärluft ohne Lambdasonde","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":26,"key":"x.kessel_sollwert_des_restsauerstoffgehaltes","label":"Sollwert des Restsauerstoffgehaltes","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":27,"key":"x.kessel_restsauerstoffgehalt_ueber_dem_in_den_zustand_feuer_aus_gesc","label":"Restsauerstoffgehalt, über dem in den Zustand FEUER AUS geschaltet wird","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":28,"key":"x.kessel_rest_o2_ueber_dem_keine_verbrennung_mehr_stattfindet","label":"Rest-O2, über dem keine Verbrennung mehr stattfindet","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":29,"key":"x.kessel_maximaler_einschub_40030","label":"Maximaler Einschub","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":30,"key":"x.kessel_minimaler_einschub","label":"Minimaler Einschub","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":31,"key":"x.kessel_einschub_regler_max","label":"Einschub-Regler Max","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":32,"key":"x.kessel_einschub_regler_max_40033","label":"Einschub-Regler Max","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":33,"key":"x.kessel_einflussfaktor_fuer_o2_regler","label":"Einflussfaktor für O2-Regler","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":34,"key":"x.kessel_kein_einschub_wenn_rest_o2_unter","label":"Kein Einschub wenn Rest-O2 unter","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":35,"key":"x.kessel_kesselleistung_ab_einer_abgastemperatur_von_20_c","label":"Kesselleistung ab einer Abgastemperatur von 20°C","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":36,"key":"x.kessel_100_kesselleistung_ab_einer_abgastemperatur_von","label":"100% Kesselleistung ab einer Abgastemperatur von","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37,"key":"x.austragung_pellets_geblaese_min","label":"Pellets-Gebläse Min","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":38,"key":"x.austragung_pellets_geblaese_max","label":"Pellets-Gebläse Max","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":39,"key":"x.austragung_minimale_drehzahl_des_saugzuges_im_scheitholzbetrieb","label":"Minimale Drehzahl des Saugzuges im Scheitholzbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":40,"key":"x.austragung_minimale_drehzahl_des_saugzuges","label":"Minimale Drehzahl des Saugzuges","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":41,"key":"x.kessel_einschubzeit_ohne_zuendung","label":"Einschubzeit ohne Zündung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":42,"key":"x.kessel_dauer_des_vorwaermens","label":"Dauer des Vorwärmens","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":43,"key":"x.kessel_abgas_abgas_differenz_fuer_startvorgang","label":"Abgas - Abgas Differenz für Startvorgang","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":44,"key":"x.kessel_maximale_zuenddauer","label":"Maximale Zünddauer","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":45,"key":"x.kessel_abstellen_warten_1","label":"Abstellen Warten 1","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":46,"key":"x.kessel_mindestdauer_geblaesenachlauf_i_fuer_rest_o2","label":"Mindestdauer Gebläsenachlauf I (für Rest-O2)","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":47,"key":"x.kessel_mindestdauer_abstellen","label":"Mindestdauer Abstellen","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":48,"key":"x.kessel_abstellen_warten_2","label":"Abstellen Warten 2","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":49,"key":"x.kessel_mindestdauer_geblaesenachlauf_ii_fuer_abgastemperatur","label":"Mindestdauer Gebläsenachlauf II (für Abgastemperatur)","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":50,"key":"x.kessel_sicherheitszeit","label":"Sicherheitszeit","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":51,"key":"x.austragung_saugzug_beim_anheizen","label":"Saugzug beim Anheizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":52,"key":"x.kessel_geblaese_beim_anheizen","label":"Gebläse beim Anheizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":53,"key":"x.austragung_saugzug_beim_vorwaermen","label":"Saugzug beim Vorwärmen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":54,"key":"x.kessel_geblaese_beim_vorwaermen","label":"Gebläse beim Vorwärmen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":55,"key":"x.kessel_einschub_beim_zuenden","label":"Einschub beim Zünden","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":56,"key":"x.austragung_saugzug_beim_abstellen","label":"Saugzug beim Abstellen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":57,"key":"x.kessel_geblaese_beim_abstellen","label":"Gebläse beim Abstellen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":58,"key":"x.austragung_saugzug_beim_zuenden","label":"Saugzug beim Zünden","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":59,"key":"x.kessel_geblaese_beim_zuenden","label":"Gebläse beim Zünden","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":60,"key":"x.kessel_wos_laufzeit","label":"WOS Laufzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":62,"key":"x.austragung_sauger_vorlaufzeit_40063","label":"Sauger-Vorlaufzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":63,"key":"x.austragung_schneckenzyklus_40064","label":"Schneckenzyklus","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":64,"key":"x.austragung_sauger_nachlauf_40065","label":"Sauger-Nachlauf","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":65,"key":"x.austragung_nachfuellen_des_zyklons_ab","label":"Nachfüllen des Zyklons ab","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":66,"key":"x.kessel_mindesttemperatur_des_ruecklaufes","label":"Mindesttemperatur des Rücklaufes","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":67,"key":"x.kessel_minimaldrehzahl_der_bypasspumpe","label":"Minimaldrehzahl der Bypasspumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":68,"key":"x.kessel_einschub_im_heizen_reinigen","label":"Einschub im Heizen-Reinigen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":69,"key":"x.kessel_laufzeit_des_mischers","label":"Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":70,"key":"x.kessel_heizkreisueberhoehung_bei_gleitendem_betrieb","label":"Heizkreisüberhöhung bei gleitendem Betrieb","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":71,"key":"x.kessel_gleitender_betrieb_aktiv","label":"Gleitender Betrieb aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":72,"key":"x.kessel_abgastemperatur_unter_der_in_den_zustand_feuer_aus_geschalte","label":"Abgastemperatur, unter der in den Zustand FEUER AUS geschaltet wird","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":73,"key":"x.kessel_minimale_sekundaerluft_im_heizen","label":"Minimale Sekundärluft im Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":74,"key":"x.kessel_primaerluft_im_heizen_reinigen_absolut","label":"Primärluft im Heizen-Reinigen (absolut)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":75,"key":"x.kessel_minimaldrehzahl_der_kesselladepumpe","label":"Minimaldrehzahl der Kesselladepumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":76,"key":"x.kessel_zyklus_der_ascheaustragung","label":"Zyklus der Ascheaustragung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":77,"key":"x.kessel_ascheschnecke_laufzeit","label":"Ascheschnecke Laufzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":78,"key":"x.kessel_erster_startpunkt_der_abreinigung","label":"Erster Startpunkt der Abreinigung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":79,"key":"x.kessel_zweiter_startpunkt_der_abreinigung","label":"Zweiter Startpunkt der Abreinigung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":81,"key":"x.kessel_kesseltemperatur_ab_der_alle_pumpen_laufen_duerfen_40082","label":"Kesseltemperatur, ab der alle Pumpen laufen dürfen","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":82,"key":"x.kessel_maximale_zeit_bis_zum_umschalten_der_sonde","label":"Maximale Zeit bis zum Umschalten der Sonde","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":83,"key":"x.kessel_fuehlereingang_des_weiche_unten_fuehlers","label":"Fühlereingang des Weiche Unten Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":84,"key":"x.kessel_nach_wie_viel_mal_abstellen_soll_abgereinigt_werden","label":"Nach wie viel mal abstellen soll abgereinigt werden","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":85,"key":"x.kessel_wie_oft_den_rost_im_abreinigen_kippen_40086","label":"Wie oft den Rost im Abreinigen kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":86,"key":"x.kessel_minimale_abgastemperatur_40087","label":"Minimale Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":87,"key":"x.austragung_minimale_abgastemperatur_im_pelletsbetrieb","label":"Minimale Abgastemperatur im Pelletsbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":88,"key":"x.austragung_sollwert_des_restsauerstoffgehaltes_im_pelletsbetrieb","label":"Sollwert des Restsauerstoffgehaltes im Pelletsbetrieb","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":89,"key":"x.kessel_sollwert_des_restsauerstoffgehaltes_40090","label":"Sollwert des Restsauerstoffgehaltes","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":90,"key":"x.controller_temperatur_in_der_stb_huelse_ab_der_alle_pumpen_laufen","label":"Temperatur in der STB Hülse, ab der alle Pumpen laufen","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":91,"key":"x.austragung_maximaler_strom_fuer_die_austragsschnecke_a_100_2_0_01_6","label":"Maximaler Strom für die Austragsschnecke                                   A      100    2      0,01   6","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":92,"key":"x.kessel_pause_vor_dem_abreinigen","label":"Pause vor dem Abreinigen","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":94,"key":"x.austragung_start_der_2_pelletsbefuellung","label":"Start der 2. Pelletsbefüllung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":95,"key":"x.austragung_max_laufzeit_der_saugturbine","label":"max. Laufzeit der Saugturbine","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":96,"key":"x.austragung_laufzeit_fuer_austragsschnecke","label":"Laufzeit für Austragsschnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":97,"key":"x.austragung_pausenzeit_fuer_austragsschnecke","label":"Pausenzeit für Austragsschnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":98,"key":"x.kessel_minimale_feuerraumtemperatur","label":"Minimale Feuerraumtemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":99,"key":"x.kessel_maximale_feuerraumtemperatur","label":"Maximale Feuerraumtemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":100,"key":"x.kessel_im_heizen_reinigen_soll_der_rost_geoeffnet_bleiben_fuer","label":"Im Heizen - Reinigen soll der Rost geöffnet bleiben für","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":101,"key":"x.kessel_kein_einschub_ueber","label":"Kein Einschub über","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":102,"key":"x.kessel_minimale_geblaesedrehzahl_bei_lambdaregelung","label":"Minimale Gebläsedrehzahl bei Lambdaregelung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":103,"key":"x.kessel_minimale_geblaesedrehzahl_bei_feuerraumregelung","label":"Minimale Gebläsedrehzahl bei Feuerraumregelung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":104,"key":"x.kessel_maximale_einschubkorrektur_durch_o2_regler","label":"Maximale Einschubkorrektur durch O2-Regler","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":105,"key":"x.kessel_primaerluft_zeitverzoegerung","label":"Primärluft Zeitverzögerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":106,"key":"x.kessel_anhebung_der_primaerluft_beim_anheizen_absolut_um","label":"Anhebung der Primärluft beim Anheizen (absolut) um","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":107,"key":"x.kessel_dauer_der_primaerluftanhebung","label":"Dauer der Primärluftanhebung","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":108,"key":"x.kessel_maximale_abweichung_des_rest_o2_vom_vorgegebenen_sollwert","label":"Maximale Abweichung des Rest-O2 vom vorgegebenen Sollwert","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":109,"key":"x.kessel_o2_soll_erhoehung_bei_teillast","label":"O2 Soll Erhöhung bei Teillast","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":110,"key":"x.kessel_regelbereich_der_o2_regelung","label":"Regelbereich der O2-Regelung","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":111,"key":"x.kessel_wie_oft_den_rost_im_abreinigen_kippen_40112","label":"Wie oft den Rost im Abreinigen kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":112,"key":"x.kessel_erlaubte_startvorgaenge_bei_blockierter_ascheschnecke","label":"Erlaubte Startvorgänge bei blockierter Ascheschnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":113,"key":"x.kessel_der_unterdruck_im_kessel_soll_sein","label":"Der Unterdruck im Kessel soll sein","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":114,"key":"x.kessel_unterdruck_im_kessel_bei_maximaler_leistung","label":"Unterdruck im Kessel bei maximaler Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":115,"key":"x.austragung_anlaufzeit_des_saugzuges_betraegt","label":"Anlaufzeit des Saugzuges beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":116,"key":"x.kessel_die_dauer_des_vorbereitens_betraegt","label":"Die Dauer des Vorbereitens beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":117,"key":"x.kessel_unterdruckregler_min_stellgroesse","label":"Unterdruckregler MIN Stellgröße","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":118,"key":"x.kessel_die_vorlaufzeit_des_stokers_betraegt","label":"Die Vorlaufzeit des Stokers beträgt","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":119,"key":"x.kessel_die_minimale_foerderzeit_der_foerderschnecke_betraegt","label":"Die minimale Förderzeit der Förderschnecke beträgt","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":120,"key":"x.kessel_die_foerderzeit_der_foerderschnecke_betraegt","label":"Die Förderzeit der Förderschnecke beträgt","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":121,"key":"x.kessel_einschubperiode","label":"Einschubperiode","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":122,"key":"x.austragung_die_foerderzeit_der_zellradschleuse_betraegt","label":"Die Förderzeit der Zellradschleuse beträgt","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":123,"key":"x.kessel_wie_oft_den_rost_im_heizen_reinigen_kippen","label":"Wie oft den Rost im Heizen-Reinigen kippen?","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":124,"key":"x.austragung_dauer_des_ruettelns","label":"Dauer des Rüttelns","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":126,"key":"x.kessel_nach_wie_viel_einschubzeit","label":"Nach wie viel Einschubzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":127,"key":"x.kessel_zykluszeit_fuer_kurbelrost","label":"Zykluszeit für Kurbelrost","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":128,"key":"x.kessel_das_wos_darf_starten_ab","label":"Das WOS darf starten ab","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":129,"key":"x.kessel_das_wos_darf_laufen_bis","label":"Das WOS darf laufen bis","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":130,"key":"x.kessel_wos_einschalten_alle_40131","label":"WOS einschalten alle","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":131,"key":"x.kessel_einschubzeit_bis_eine_zuend_faehige_brennstoffmenge_vorhande_40132","label":"Einschubzeit, bis eine zünd- fähige Brennstoffmenge vorhanden ist","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":132,"key":"x.kessel_die_zeit_bis_der_stoker_leer_ist_betraegt_40133","label":"Die Zeit bis der Stoker leer ist beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":133,"key":"x.kessel_mindestoeffnung_der_luftklappe_bei_volllast","label":"Mindestöffnung der Luftklappe bei Volllast","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":134,"key":"x.kessel_anhebung_der_primaerluft_beim_abstellen_absolut_um","label":"Anhebung der Primärluft beim Abstellen (absolut) um","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":136,"key":"x.austragung_die_nachlaufzeit_der_zellradschleuse_betraegt","label":"Die Nachlaufzeit der Zellradschleuse beträgt","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":138,"key":"x.austragung_max_anzahl_der_fehlerbe_hebungen_bei_ueberstrom_der_zellrads","label":"Max. Anzahl der Fehlerbe- hebungen bei Überstrom der Zellradschleuse ist","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":139,"key":"x.kessel_bei_fehlerbehebung_am_stoker_dreht_dieser_vor_fuer","label":"Bei Fehlerbehebung am Stoker dreht dieser vor für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":140,"key":"x.kessel_bei_fehlerbehebung_am_stoker_dreht_dieser_zurueck_fuer","label":"Bei Fehlerbehebung am Stoker dreht dieser zurück für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":141,"key":"x.kessel_bei_fehlerbehebung_an_der_foerderschnecke_dreht_diese_vor_fu_40142","label":"Bei Fehlerbehebung an der Förderschnecke dreht diese vor für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":142,"key":"x.austragung_bei_fehlerbehebung_an_der_zellradschleuse_dreht_diese_vor_fu_40143","label":"Bei Fehlerbehebung an der Zellradschleuse dreht diese vor für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":143,"key":"x.kessel_bei_fehlerbehebung_an_der_foerderschnecke_dreht_diese_zuruec_40144","label":"Bei Fehlerbehebung an der Förderschnecke dreht diese zurück für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":144,"key":"x.austragung_bei_fehlerbehebung_an_der_zellradschleuse_dreht_diese_zuruec_40145","label":"Bei Fehlerbehebung an der Zellradschleuse dreht diese zurück für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":145,"key":"x.austragung_bei_fehlerbehebung_an_der_zellradschleuse_dreht_diese_vor_fu_40146","label":"Bei Fehlerbehebung an der Zellradschleuse dreht diese vor für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":146,"key":"x.austragung_bei_fehlerbehebung_an_der_zellradschleuse_dreht_diese_zuruec_40147","label":"Bei Fehlerbehebung an der Zellradschleuse dreht diese zurück für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":147,"key":"x.austragung_ein_mss_fehler_der_zellradschleuse_wird_verzoegert_um","label":"Ein MSS-Fehler der Zellradschleuse wird verzögert um","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":148,"key":"x.kessel_die_rueckbrandklappe_oeffnet_nach_spaetestens","label":"Die Rückbrandklappe öffnet nach spätestens","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":149,"key":"x.kessel_die_rueckbrandklappe_schliesst_nach_spaetestens","label":"Die Rückbrandklappe schließt nach spätestens","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":150,"key":"x.kessel_nennstrom_fuer_die_stokerschnecke_mss_2_a_100_2_0_01_6","label":"Nennstrom für die Stokerschnecke (MSS *2)                                  A     100    2     0,01   6","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":151,"key":"x.kessel_nennstrom_fuer_die_foerderschnecke_a_100_2_0_01_6","label":"Nennstrom für die Förderschnecke                                           A     100    2     0,01   6","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":152,"key":"x.austragung_nennstrom_fuer_die_zellradschleuse_a_100_2_0_01_6","label":"Nennstrom für die Zellradschleuse                                          A     100    2     0,01   6","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":153,"key":"x.kessel_die_aufheizzeit_der_lambdasonde_betraegt","label":"Die Aufheizzeit der Lambdasonde beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":156,"key":"x.kessel_zuendung_sicher_ausschalten_ueber","label":"Zündung sicher ausschalten über","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":157,"key":"x.kessel_ansprechverzoegerung_der_ls_der_foerderschnecke_40158","label":"Ansprechverzögerung der LS der Förderschnecke","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":158,"key":"x.kessel_ein_fehler_der_ls_n_ist_verzoegert_um","label":"Ein Fehler der LS(n) ist verzögert um","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":159,"key":"x.austragung_absperrschieber_am_pelletszyklon_vorhanden","label":"Absperrschieber am Pelletszyklon vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":160,"key":"x.kessel_minimale_leistung","label":"minimale Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":161,"key":"x.kessel_maximale_anhebung_der_leistung_auf","label":"maximale Anhebung der Leistung auf","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":162,"key":"x.austragung_saugzug_bei_0_sekundaerluft_unterer_punkt_saugzugsteller","label":"Saugzug bei 0% Sekundärluft (unterer Punkt Saugzugsteller)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":163,"key":"x.austragung_saugzugsteller_aktivieren","label":"Saugzugsteller aktivieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":164,"key":"x.kessel_abreinigen_erst_nach_betriebsbereit","label":"Abreinigen erst nach Betriebsbereit","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":165,"key":"x.kessel_die_zeit_bis_der_stoker_voll_ist_betraegt_40166","label":"Die Zeit bis der Stoker voll ist beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":166,"key":"x.kessel_minimaler_einschub_40167","label":"Minimaler Einschub","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":167,"key":"x.austragung_saugzug_offset","label":"Saugzug Offset","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":168,"key":"x.kessel_pumpenausgang_der_kesselladepumpe","label":"Pumpenausgang der Kesselladepumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":169,"key":"x.kessel_maximale_geblaesedrehzahl_im_scheitholzbetrieb","label":"Maximale Gebläsedrehzahl im Scheitholzbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":170,"key":"x.kessel_im_geblaesenachlauf_soll_der_ruettler_laufen_fuer","label":"Im Gebläsenachlauf soll der Rüttler laufen für","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":171,"key":"x.kessel_im_geblaesenachlauf_soll_sich_der_ruettler_einschalten_alle","label":"Im Gebläsenachlauf soll sich der Rüttler einschalten alle","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":174,"key":"x.austragung_maximale_drehzahl_des_saugzuges","label":"Maximale Drehzahl des Saugzuges","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":175,"key":"x.austragung_p4_pellet_32_38_mit_kleinem_zyklon_vorhanden","label":"P4 Pellet 32/38 mit kleinem Zyklon vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":176,"key":"x.kessel_maximaler_einschub_40177","label":"Maximaler Einschub","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":177,"key":"x.kessel_unterdruck_bei_minimaler_leistung","label":"Unterdruck bei minimaler Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":178,"key":"x.kessel_die_zeit_bis_der_stoker_voll_ist_betraegt_40179","label":"Die Zeit bis der Stoker voll ist beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":179,"key":"x.kessel_einschubzeit_bis_eine_zuend_faehige_brennstoffmenge_vorhande_40180","label":"Einschubzeit, bis eine zünd- fähige Brennstoffmenge vorhanden ist","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":180,"key":"x.kessel_die_zeit_bis_der_stoker_leer_ist_betraegt_40181","label":"Die Zeit bis der Stoker leer ist beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":181,"key":"x.kessel_abfallverzoegerung_der_ls_der_foerderschnecke_40182","label":"Abfallverzögerung der LS der Förderschnecke","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":182,"key":"x.austragung_ansprechverzoegerung_der_ls_n_der_austragschnecke_n","label":"Ansprechverzögerung der LS(n) der Austragschnecke(n)","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":183,"key":"x.austragung_abfallverzoegerung_der_ls_n_der_austragschnecke_n","label":"Abfallverzögerung der LS(n) der Austragschnecke(n)","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":184,"key":"x.austragung_mindestfahrweg_fuer_den_absperrschieber","label":"Mindestfahrweg für den Absperrschieber","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":185,"key":"x.kessel_im_heizen_reinigen_leistung_freigeben_nach","label":"Im Heizen-Reinigen Leistung freigeben nach","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":186,"key":"x.austragung_luftmenge_welche_im_vorbereiten_der_p4_pellet_8_15_erreicht","label":"Luftmenge welche im Vorbereiten der P4 Pellet 8/15 erreicht werden soll","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"m/s","verified":false},{"address":187,"key":"x.kessel_minimale_geblaesedrehzahl_im_scheitholzbetrieb","label":"Minimale Gebläsedrehzahl im Scheitholzbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":188,"key":"x.austragung_minimale_geblaesedrehzahl_im_scheitholzbetrieb_bei_saugzugdr","label":"Minimale Gebläsedrehzahl im Scheitholzbetrieb bei Saugzugdrehzahl","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":189,"key":"x.kessel_zeit_der_fehlerbehebung_einmalig_zuruecksetzen","label":"Zeit der Fehlerbehebung einmalig zurücksetzen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":190,"key":"x.kessel_abreinigung_abbrechen","label":"Abreinigung abbrechen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":191,"key":"x.austragung_luftmenge_welche_im_vorbereiten_der_p4_pellet_32_100_erreich","label":"Luftmenge welche im Vorbereiten der P4 Pellet 32-100 erreicht werden soll","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"m/s","verified":false},{"address":192,"key":"x.kessel_welcher_fuehlereingang_wird_fuer_den_stroemungs_schalter_ver","label":"Welcher Fühlereingang wird für den Strömungs - schalter verwendet","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":193,"key":"x.austragung_luftmenge_welche_im_vorbereiten_der_p4_pellet_20_25_erreicht","label":"Luftmenge welche im Vorbereiten der P4 Pellet 20/25 erreicht werden soll","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"m/s","verified":false},{"address":194,"key":"x.kessel_luftmenge_welche_im_vorbereiten_des_sp_dual_erreicht_werden","label":"Luftmenge welche im Vorbereiten des SP Dual erreicht werden soll","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"m/s","verified":false},{"address":195,"key":"x.kessel_luftmenge_welche_im_vorbereiten_des_pe1_erreicht_werden_soll","label":"Luftmenge welche im Vorbereiten des PE1 erreicht werden soll","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"m/s","verified":false},{"address":196,"key":"x.kessel_brennstoffauswahl_40197","label":"Brennstoffauswahl","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":198,"key":"x.kessel_lambdasonden_korrektur_wert","label":"Lambdasonden Korrektur Wert","scale":0.07142857143,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":199,"key":"x.kessel_raumluftunabhaengiger_betrieb","label":"Raumluftunabhängiger Betrieb","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":200,"key":"x.kessel_warnungen_mittels_stoermelderelais_ausgeben","label":"Warnungen mittels Störmelderelais ausgeben","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":201,"key":"x.controller_nach_wie_viel_stunden_heizen_abreinigen_40202","label":"Nach wie viel Stunden Heizen abreinigen","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":202,"key":"x.kessel_breite_des_frt_regelbandes","label":"Breite des FRT-Regelbandes","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":203,"key":"x.kessel_start_der_feuerraumtemperaturregelung","label":"Start der Feuerraumtemperaturregelung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":204,"key":"x.kessel_start_sekundaerluftkuehlung_bei_frt_signal","label":"Start Sekundärluftkühlung bei FRT Signal","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":205,"key":"x.kessel_ende_sekundaerluftkuehlung_bei_frt_signal","label":"Ende Sekundärluftkühlung bei FRT Signal","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":206,"key":"x.kessel_start_der_einschubreduzierung_ab_frt_signal","label":"Start der Einschubreduzierung ab FRT-Signal","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":207,"key":"x.controller_notabschoepfung_ab_stb_fuehlertemperatur_starten","label":"Notabschöpfung ab STB Fühlertemperatur starten","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":208,"key":"x.kessel_pumpenausgang_fuer_abschoepfung","label":"Pumpenausgang für Abschöpfung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":209,"key":"x.kessel_o2_regler_freigabe_im_heizen_nach","label":"O2 Regler Freigabe im Heizen nach:","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":210,"key":"x.austragung_minimal_stromueberwachung_bei_stoker_schnecke","label":"Minimal Stromüberwachung bei Stoker Schnecke","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":211,"key":"x.kessel_heizstunden_bis_zur_asche_entleeren_warnung","label":"Heizstunden bis zur Asche entleeren Warnung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":212,"key":"x.kessel_gewuenschter_arbeitspunkt_der_abgastemperatur","label":"Gewünschter Arbeitspunkt der Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":213,"key":"x.kessel_fuehlereingang_des_weiche_oben_fuehlers","label":"Fühlereingang des Weiche Oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":214,"key":"x.kessel_feuer_aus_meldung_mittels_hkp0_ausgeben","label":"Feuer Aus Meldung mittels HKP0 ausgeben","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":215,"key":"x.kessel_rl_soll_verzoegerung","label":"RL Soll Verzögerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":216,"key":"x.kessel_rl_soll_anhebung_leistungseinfluss","label":"RL Soll Anhebung (Leistungseinfluss)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":217,"key":"x.kessel_ruecklaufanhebung_min_diff_bei_min_leistung","label":"Rücklaufanhebung min Diff. bei min. Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":218,"key":"x.kessel_ruecklaufanhebung_min_diff_bei_100_leistung","label":"Rücklaufanhebung min Diff. bei 100% Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":219,"key":"x.kessel_oeffnung_der_luftklappe_im_vorwaermen","label":"Öffnung der Luftklappe im Vorwärmen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":220,"key":"x.kessel_oeffnung_der_luftklappe_im_abstellen","label":"Öffnung der Luftklappe im Abstellen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":221,"key":"x.kessel_kontrolldruck_im_vorbereiten_dichtheitskontrolle","label":"Kontrolldruck im Vorbereiten (Dichtheitskontrolle)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":222,"key":"x.kessel_kontrolldrucktoleranz_im_vorbereiten_dichtheitskontrolle","label":"Kontrolldrucktoleranz im Vorbereiten (Dichtheitskontrolle)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":223,"key":"x.kessel_unterdruck_im_vorwaermen","label":"Unterdruck im Vorwärmen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":224,"key":"x.kessel_unterdruck_im_abstellen","label":"Unterdruck im Abstellen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":225,"key":"x.kessel_einschaltdauer_der_foerderschnecke_zu_stokerschnecke","label":"Einschaltdauer der Förderschnecke zu Stokerschnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":226,"key":"x.kessel_lambdasonden_type","label":"Lambdasonden-Type","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":227,"key":"x.kessel_lambdasonde_kalibrieren_sonde_muss_sich_an_21_o2_befinden","label":"Lambdasonde kalibrieren (Sonde muss sich an 21% O2 befinden)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":229,"key":"x.solar_minimale_kollektortemperatur","label":"Minimale Kollektortemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":230,"key":"x.kessel_kessel_abgas_differenz_fuer_feuer_aus","label":"Kessel-Abgas-Differenz für Feuer AUS","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":231,"key":"x.kessel_minimaler_einschub_10_1_0_1_100","label":"Minimaler Einschub                                                  %     10     1     0,1    100","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":232,"key":"x.kessel_wos_einschalten_alle","label":"WOS einschalten alle","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":233,"key":"x.kessel_ascheschneckenintervall","label":"Ascheschneckenintervall","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":234,"key":"x.kessel_brennwertwaermetauscher_reinigungsintervall_heizstunden","label":"Brennwertwärmetauscher Reinigungsintervall (Heizstunden)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":235,"key":"x.kessel_brennwertwaermetauscher_reinigungsdauer","label":"Brennwertwärmetauscher Reinigungsdauer","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":236,"key":"x.kessel_brennwertwaermetauscher_reinigung_moeglich_ab","label":"Brennwertwärmetauscher Reinigung möglich ab","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":237,"key":"x.kessel_brennwertwaermetauscher_reinigung_moeglich_bis","label":"Brennwertwärmetauscher Reinigung möglich bis","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":238,"key":"x.kessel_feuerraumtemperatur_fuer_heizen","label":"Feuerraumtemperatur für Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":239,"key":"x.austragung_elektrische_raumluftklappe_auf_pelletsmodul_erweiterung_vorh","label":"Elektrische Raumluftklappe auf Pelletsmodul Erweiterung vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":240,"key":"x.austragung_saugzug_max_im_scheitholzbetrieb","label":"Saugzug Max im Scheitholzbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":241,"key":"x.kessel_dauer_des_vorheizens","label":"Dauer des Vorheizens","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":242,"key":"x.austragung_nach_beenden_der_pufferladung_den_zyklon_befuellen","label":"Nach beenden der Pufferladung den Zyklon befüllen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":243,"key":"x.kessel_oeffnung_der_luftklappe_beim_zuenden","label":"Öffnung der Luftklappe beim Zünden","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":244,"key":"x.kessel_startwert_des_einschub_reglers","label":"Startwert des Einschub-Reglers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":248,"key":"x.controller_nach_wie_viel_stunden_heizen_abreinigen","label":"Nach wie viel Stunden Heizen abreinigen","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":249,"key":"x.austragung_saugschnecken_nachlauf_gilt_nach_ansprechen_des_max_sensors","label":"Saugschnecken-Nachlauf, gilt nach ansprechen des MAX Sensors","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":250,"key":"x.austragung_sauger_nachlauf","label":"Sauger-Nachlauf","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":252,"key":"x.austragung_minimal_stromueberwachung_bei_foerder_schnecke","label":"Minimal Stromüberwachung bei Förder Schnecke","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":253,"key":"x.austragung_minimale_stromueberwachung_bei_zellradschleuse","label":"Minimale Stromüberwachung bei Zellradschleuse","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":254,"key":"x.kessel_einschaltdauer_der_waschduese_gesamtzyklus_20_sec","label":"Einschaltdauer der Waschdüse. Gesamtzyklus 20 sec","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":257,"key":"x.kessel_einschaltverzoegerung_fuer_lichttaster_am_schubboden_s_10_1","label":"Einschaltverzögerung für Lichttaster am Schubboden                  s     10     1     0,1    999,9","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":258,"key":"x.kessel_ausschaltverzoegerung_fuer_lichttaster_am_schubboden_s_10_1","label":"Ausschaltverzögerung für Lichttaster am Schubboden                  s     10     1     0,1    999,9","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":259,"key":"x.kessel_zwangszyklus_des_schubbodens_nach","label":"Zwangszyklus des Schubbodens nach","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":260,"key":"x.kessel_dauer_des_zwangszyklus_des_schubbodens_nach","label":"Dauer des Zwangszyklus des Schubbodens nach","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":261,"key":"x.kessel_maximale_anzahl_an_zwangszyklen_fuer_den_schubboden","label":"maximale Anzahl an Zwangszyklen für den Schubboden","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":262,"key":"x.kessel_ansteuerung_der_kesselladepumpe","label":"Ansteuerung der Kesselladepumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":263,"key":"x.kessel_kessel_ansteuerung_der_bypasspumpe","label":"Kessel - Ansteuerung der Bypasspumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":265,"key":"x.austragung_prioritaet_der_saugstelle_1","label":"Priorität der Saugstelle 1","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":266,"key":"x.austragung_prioritaet_der_saugstelle_2","label":"Priorität der Saugstelle 2","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":267,"key":"x.austragung_prioritaet_der_saugstelle_3","label":"Priorität der Saugstelle 3","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":268,"key":"x.austragung_start_des_sperrfensters_fuer_saugstellen_mit_prioritaet_1_mo","label":"Start des Sperrfensters für Saugstellen mit Priorität 1 (Mo-Fr)","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":269,"key":"x.austragung_ende_des_sperrfensters_fuer_saugstellen_mit_prioritaet_1_mo","label":"Ende des Sperrfensters für Saugstellen mit Priorität 1 (Mo-Fr)","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":270,"key":"x.kessel_schwarze_unterdruckdose_vorhanden_type_401_93000","label":"Schwarze Unterdruckdose vorhanden (Type: 401.93000)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":271,"key":"x.kessel_befuellen_bei_rostreinigung_ueber_heizstunden","label":"Befüllen bei Rostreinigung über Heizstunden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":272,"key":"x.kessel_minimale_luftmenge_im_betrieb","label":"Minimale Luftmenge im Betrieb","scale":0.01,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"m/s","verified":false},{"address":275,"key":"x.kessel_frt_signal_fuer_start_agr_sekundaer","label":"FRT Signal für Start AGR Sekundär","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":276,"key":"x.kessel_frt_signal_fuer_stopp_agr_sekundaer","label":"FRT Signal für Stopp AGR Sekundär","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":277,"key":"x.kessel_start_der_leistungsreduktion_bei_frt_signal","label":"Start der Leistungsreduktion bei FRT-Signal","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":280,"key":"x.kessel_max_anhebung_des_rest_o2_durch_agt","label":"max. Anhebung des Rest-O2 durch AGT","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":281,"key":"x.kessel_start_der_o2_anhebung_bei_agt","label":"Start der O2-Anhebung bei AGT","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":282,"key":"x.kessel_ende_der_o2_anhebung_bei_agt","label":"Ende der O2-Anhebung bei AGT","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":283,"key":"x.kessel_minimaler_unterdruck","label":"Minimaler Unterdruck","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":284,"key":"x.kessel_max_leistungsreduzierung_durch_unterdruckregelung","label":"max. Leistungsreduzierung durch Unterdruckregelung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":285,"key":"x.kessel_start_des_agr_geblaeses_bei_agr","label":"Start des AGR-Gebläses bei AGR","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":286,"key":"x.kessel_max_reduzierung_der_sl_durch_agr","label":"Max. Reduzierung der SL durch AGR","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":287,"key":"x.kessel_start_tertiaerluft_bei_sekundaerluftansteuerung","label":"Start Tertiärluft bei Sekundärluftansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":288,"key":"x.kessel_anhebung_der_tertiaerluft_ueber_frt_signal","label":"Anhebung der Tertiärluft über FRT-Signal","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":289,"key":"x.kessel_regelband_fuer_abgastemperatur","label":"Regelband für Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":290,"key":"x.kessel_zuendleist_bei_abgastemp","label":"Zündleist. bei Abgastemp.","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":291,"key":"x.kessel_oeffnung_der_tertiaerluft_bei_0_ansteuerung","label":"Öffnung der Tertiärluft bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":292,"key":"x.kessel_oeffnung_der_tertiaerluft_bei_100_ansteuerung","label":"Öffnung der Tertiärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":296,"key":"x.kessel_sekundaerluft_bei_tuer_offen_im_heizen","label":"Sekundärluft bei Tür offen im Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":297,"key":"x.kessel_maximaldrehzahl_der_kesselladepumpe","label":"Maximaldrehzahl der Kesselladepumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":298,"key":"x.kessel_temperaturanstieg_am_fuehler_1_binnen_5_min_waehrend_des_anh","label":"Temperaturanstieg am Fühler 1 binnen 5 min während des Anheizens","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":299,"key":"x.kessel_anstieg_der_abgastemperatur_fuer_den_hinweis_tuer_schliessen","label":"Anstieg der Abgastemperatur für den Hinweis Tür schließen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":300,"key":"x.kessel_sauerstoffgrenze_fuer_den_hinweis_tuer_schliessen","label":"Sauerstoffgrenze für den Hinweis Tür schließen","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":301,"key":"x.kessel_o2_regler_begrenzung_wenn_dieser_nicht_freigegeben_ist","label":"O2 Regler Begrenzung wenn dieser nicht freigegeben ist:","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":302,"key":"x.austragung_nennstrom_fuer_die_schnecke_1_40303","label":"Nennstrom für die Schnecke 1","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":303,"key":"x.austragung_nennstrom_fuer_die_schnecke_2","label":"Nennstrom für die Schnecke 2","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":304,"key":"x.kessel_bei_fehlerbehebung_an_der_foerderschnecke_dreht_diese_zuruec_40305","label":"Bei Fehlerbehebung an der Förderschnecke dreht diese zurück für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":305,"key":"x.kessel_bei_fehlerbehebung_an_der_foerderschnecke_dreht_diese_vor_fu_40306","label":"Bei Fehlerbehebung an der Förderschnecke dreht diese vor für","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":306,"key":"x.kessel_ansprechverzoegerung_der_ls_der_foerderschnecke_40307","label":"Ansprechverzögerung der LS der Förderschnecke","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":307,"key":"x.kessel_abfallverzoegerung_der_ls_der_foerderschnecke_40308","label":"Abfallverzögerung der LS der Förderschnecke","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":308,"key":"x.kessel_agr_temp_1","label":"AGR - Temp 1","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":309,"key":"x.kessel_agr_temp_2","label":"AGR - Temp 2","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":310,"key":"x.kessel_agr_charakteristik","label":"AGR Charakteristik","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":311,"key":"x.kessel_ascheschnecke_positionierung_aktiv","label":"Ascheschnecke Positionierung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":314,"key":"x.austragung_schnecke_1_maximale_leerlaufzeit_der_schnecke","label":"Schnecke 1 - Maximale Leerlaufzeit der Schnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":315,"key":"x.austragung_schnecke_2_ansprechverzoegerung_der_ls_der_foerderschnecke","label":"Schnecke 2 - Ansprechverzögerung der LS der Förderschnecke","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":316,"key":"x.austragung_schnecke_2_abfallverzoegerung_der_ls_der_foerderschnecke","label":"Schnecke 2 - Abfallverzögerung der LS der Förderschnecke","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":317,"key":"x.kessel_aufforderung_tuere_schliessen_aktivieren","label":"Aufforderung Türe schließen aktivieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":320,"key":"x.austragung_start_des_sperrfensters_fuer_saugstellen_mit_prioritaet_1_sa","label":"Start des Sperrfensters für Saugstellen mit Priorität 1 (Sa-So)","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":321,"key":"x.austragung_ende_des_sperrfensters_fuer_saugstellen_mit_prioritaet_1_sa","label":"Ende des Sperrfensters für Saugstellen mit Priorität 1 (Sa-So)","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":322,"key":"x.kessel_minimaler_unterdruck_im_feuerraum_beim_heizen","label":"Minimaler Unterdruck im Feuerraum beim Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":323,"key":"x.kessel_maximaler_unterdruck_im_feuerraum_beim_heizen","label":"Maximaler Unterdruck im Feuerraum beim Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":324,"key":"x.kessel_minimaler_unterdruck_im_feuerraum_beim_vorbereiten","label":"Minimaler Unterdruck im Feuerraum beim Vorbereiten","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":325,"key":"x.kessel_maximaler_unterdruck_im_feuerraum_beim_vorbereiten","label":"Maximaler Unterdruck im Feuerraum beim Vorbereiten","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":326,"key":"x.austragung_saugzug_min_im_pelletsbetrieb","label":"Saugzug Min im Pelletsbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":327,"key":"x.austragung_minimale_drehzahl_des_saugzuges_im_pelletsbetrieb","label":"Minimale Drehzahl des Saugzuges im Pelletsbetrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":328,"key":"x.austragung_typ_der_umschalteinheit_1_0","label":"Typ der Umschalteinheit                                                     1      0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":334,"key":"x.kessel_rueckspuelen_der_sonde_fuer_40335","label":"Rückspülen der Sonde für","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":336,"key":"x.kessel_zwangseinschub_maximale_laufzeit","label":"Zwangseinschub maximale Laufzeit","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":337,"key":"x.kessel_zwangseinschub_versuche","label":"Zwangseinschub Versuche","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":338,"key":"x.austragung_nennstrom_fuer_die_schnecke_3","label":"Nennstrom für die Schnecke 3","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":339,"key":"x.austragung_nennstrom_fuer_die_schnecke_4","label":"Nennstrom für die Schnecke 4","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":340,"key":"x.austragung_schnecke_1_schnecke_an_adresse","label":"Schnecke 1 - Schnecke an Adresse","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":341,"key":"x.austragung_schnecke_2_schnecke_an_adresse","label":"Schnecke 2 - Schnecke an Adresse","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":342,"key":"x.austragung_schnecke_3_auf_ls_schnecke_an_adresse","label":"Schnecke 3 auf LS - Schnecke an Adresse","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":343,"key":"x.austragung_schnecke_4_auf_ls_schnecke_an_adresse","label":"Schnecke 4 auf LS - Schnecke an Adresse","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":344,"key":"x.austragung_schnecke_1_quell_knoten","label":"Schnecke 1 - Quell Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":345,"key":"x.austragung_schnecke_2_quell_knoten","label":"Schnecke 2 - Quell Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":346,"key":"x.austragung_schnecke_3_auf_ls_quell_knoten","label":"Schnecke 3 auf LS - Quell Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":347,"key":"x.austragung_schnecke_4_auf_ls_quell_knoten","label":"Schnecke 4 auf LS - Quell Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":348,"key":"x.austragung_schnecke_1_ziel_knoten","label":"Schnecke 1 - Ziel Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":349,"key":"x.austragung_schnecke_2_ziel_knoten","label":"Schnecke 2 - Ziel Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":350,"key":"x.austragung_schnecke_3_auf_ls_ziel_knoten","label":"Schnecke 3 auf LS - Ziel Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":351,"key":"x.austragung_schnecke_4_auf_ls_ziel_knoten","label":"Schnecke 4 auf LS - Ziel Knoten","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":354,"key":"x.kessel_konfiguration","label":"Konfiguration","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":355,"key":"x.austragung_zyklon_beschickt_mit_1_0","label":"Zyklon beschickt mit                                                        1      0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":365,"key":"x.kessel_max_reduzierung_der_primaerluft_im_agr_betrieb","label":"Max Reduzierung der Primärluft im AGR Betrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":366,"key":"x.kessel_max_luftklappe_fuer_mantelkuehlung","label":"Max. Luftklappe für Mantelkühlung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":367,"key":"x.kessel_primaerluft_bei_kessel_aus","label":"Primärluft bei Kessel Aus","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":368,"key":"x.kessel_freigabe_agr_abgastemperatur","label":"Freigabe AGR Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":369,"key":"x.kessel_freigabe_agr_feuerraumtemperatur","label":"Freigabe AGR Feuerraumtemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":370,"key":"x.kessel_agr_abreinigung_dauer","label":"AGR Abreinigung Dauer","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":371,"key":"x.kessel_agr_abreinigung_bei_frt","label":"AGR Abreinigung bei FRT","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":372,"key":"x.kessel_maximale_ansteuerung_des_agr_prim_geblaeses","label":"Maximale Ansteuerung des AGR prim. Gebläses","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":373,"key":"x.kessel_minimale_ansteuerung_des_agr_prim_geblaeses","label":"Minimale Ansteuerung des AGR prim. Gebläses","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":374,"key":"x.kessel_oeffnung_der_agr_primaerluft_bei_100_ansteuerung","label":"Öffnung der AGR Primärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":375,"key":"x.kessel_oeffnung_der_agr_primaerluft_bei_0_ansteuerung","label":"Öffnung der AGR Primärluft bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":376,"key":"x.kessel_einfluss_der_agr_primaerluft_auf_die_geblaeseansteuerung","label":"Einfluss der AGR Primärluft auf die Gebläseansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":377,"key":"x.kessel_prim_agr_krue_start","label":"Prim AGR Krü Start","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":378,"key":"x.kessel_prim_agr_krue_ende","label":"Prim AGR Krü Ende","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":379,"key":"x.kessel_frt_signal_fuer_start_agr_primaer","label":"FRT Signal für Start AGR Primär","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":380,"key":"x.kessel_frt_signal_fuer_stopp_agr_primaer","label":"FRT Signal für Stopp AGR Primär","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":381,"key":"x.kessel_einfluss_der_agr_sekundaerluft_auf_die_geblaeseansteuerung","label":"Einfluss der AGR Sekundärluft auf die Gebläseansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":382,"key":"x.controller_bei_blockierter_ascheschnecke_abstellen_nach_x_stunden_im_he","label":"Bei blockierter Ascheschnecke abstellen nach x Stunden im Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":383,"key":"x.kessel_nachlaufzeit_ascheschnecke_2","label":"Nachlaufzeit Ascheschnecke 2","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":384,"key":"x.kessel_zwangseinschub_nach","label":"Zwangseinschub nach","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":385,"key":"x.kessel_boiler_solltemp_bei_legionellenaufheizung_fuer_alle_boiler_g","label":"Boiler-Solltemp. bei Legionellenaufheizung (für alle Boiler gleich)","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":386,"key":"x.efilter_e_filter_dauer_bis_bypassklappe_offen_ist","label":"E-Filter - Dauer bis Bypassklappe offen ist","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":387,"key":"x.kessel_frt_anstieg_fuer_heizen","label":"FRT Anstieg für Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":388,"key":"x.efilter_e_filterfunktion_aktiv","label":"E-Filterfunktion aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":389,"key":"x.efilter_e_filter_dauer_des_reinigungszyklus","label":"E-Filter - Dauer des Reinigungszyklus","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":390,"key":"x.efilter_e_filter_trockenzeit","label":"E-Filter - Trockenzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":391,"key":"x.efilter_e_filter_dauer_der_kurzreinigung","label":"E-Filter - Dauer der Kurzreinigung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":392,"key":"x.efilter_e_filter_einschaltdauer_der_waschduese_gesamtzyklus_10_sec","label":"E-Filter - Einschaltdauer der Waschdüse. Gesamtzyklus 10 sec","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":393,"key":"x.efilter_e_filter_kurz_zwangsabreinigung_aktiv","label":"E-Filter - Kurz-/ Zwangsabreinigung aktiv?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":394,"key":"x.efilter_e_filter_reinigung_moeglich_ab","label":"E-Filter - Reinigung möglich ab","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":395,"key":"x.efilter_e_filter_reinigung_moeglich_bis","label":"E-Filter - Reinigung möglich bis","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":396,"key":"x.efilter_e_filter_reinigungsintervall","label":"E-Filter - Reinigungsintervall","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":397,"key":"x.efilter_e_filter_ist_ein_siphon_vorhanden","label":"E-Filter - Ist ein Siphon vorhanden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":398,"key":"x.efilter_e_filter_mindestzeit_zwischen_kurz_zwangsabreinigungen","label":"E-Filter - Mindestzeit zwischen Kurz-/Zwangsabreinigungen","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":399,"key":"x.kessel_primaerluftanhebung_fuer_startvorgang","label":"Primärluftanhebung für Startvorgang","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":400,"key":"x.kessel_einfluss_der_primaerluft_auf_die_vbl_geblaeseansteuerung","label":"Einfluss der Primärluft auf die Vbl.gebläseansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":401,"key":"x.kessel_agr_leistungs_einfluss","label":"AGR Leistungs- einfluss","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":402,"key":"x.kessel_kurbelrostansteuerung_im_heizen","label":"Kurbelrostansteuerung im Heizen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":403,"key":"x.kessel_kurbelrostansteuerung_reduziert","label":"Kurbelrostansteuerung reduziert","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":404,"key":"x.kessel_max_temperatur_unter_dem_rost","label":"Max Temperatur unter dem Rost","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":405,"key":"x.kessel_ruehrwerk_an_adresse","label":"Rührwerk an Adresse","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":406,"key":"x.austragung_gewichtung_der_schneckenlaufzeit_bei_leerem_bunker","label":"Gewichtung der Schneckenlaufzeit bei LEEREM Bunker","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":407,"key":"x.austragung_gewichtung_der_schneckenlaufzeit_bei_vollem_bunker","label":"Gewichtung der Schneckenlaufzeit bei VOLLEM Bunker","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":409,"key":"x.kessel_nennstrom_fuer_das_ruehrwerk","label":"Nennstrom für das Rührwerk","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":410,"key":"x.kessel_bunker_voll_bei_vom_nennstrom","label":"Bunker VOLL bei % vom Nennstrom","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":411,"key":"x.kessel_ruehrwerk_minimal_stromueberwachung_aktiv","label":"Rührwerk - Minimal Stromüberwachung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":412,"key":"x.kessel_ruehrwerk_zykluszeit","label":"Rührwerk - Zykluszeit:","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":413,"key":"x.kessel_minimal_stromueberwachung_aktiv_40414","label":"Minimal Stromüberwachung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":414,"key":"x.kessel_minimal_stromueberwachung_aktiv_40415","label":"Minimal Stromüberwachung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":415,"key":"x.kessel_einfluss_der_sekundaerluft_auf_die_vbl_geblaeseansteuerung","label":"Einfluss der Sekundärluft auf die Vbl.gebläseansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":416,"key":"x.kessel_bypassklappe_bei_ausgeschaltetem_filter_schliessen","label":"Bypassklappe bei ausgeschaltetem Filter schließen","sources":["froeling-modbus"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":417,"key":"x.austragung_maximale_ansteuerung_des_saugzuges","label":"Maximale Ansteuerung des Saugzuges","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":418,"key":"x.austragung_minimale_ansteuerung_des_saugzuges","label":"Minimale Ansteuerung des Saugzuges","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":419,"key":"x.kessel_dauer_bis_fehler_fuer_min_unterdruck_im_feuerraum","label":"Dauer bis Fehler für MIN Unterdruck im Feuerraum","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":420,"key":"x.kessel_maximale_ansteuerung_des_vbls","label":"Maximale Ansteuerung des VBLs","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":421,"key":"x.kessel_minimale_ansteuerung_des_vbls","label":"Minimale Ansteuerung des VBLs","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":424,"key":"x.austragung_zyklon_1_ruettelmotor_vorhanden","label":"Zyklon 1 - Rüttelmotor vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":425,"key":"x.austragung_zyklon_1_ruetteltaktung","label":"Zyklon 1 - Rütteltaktung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":426,"key":"x.austragung_zyklon_1_sauger_vorlaufzeit","label":"Zyklon 1 - Sauger-Vorlaufzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":427,"key":"x.austragung_zyklon_1_sauger_nachlauf","label":"Zyklon 1 - Sauger-Nachlauf","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":428,"key":"x.austragung_zyklon_1_minimal_stromueberwachung_aktiv","label":"Zyklon 1 - Minimal Stromüberwachung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":429,"key":"x.austragung_zyklon_1_schneckenzyklus","label":"Zyklon 1 - Schneckenzyklus","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":430,"key":"x.austragung_zyklon_1_saugschnecken_nachlauf_gilt_nach_ansprechen_des_max","label":"Zyklon 1 - Saugschnecken-Nachlauf, gilt nach ansprechen des MAX Sensors","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":431,"key":"x.austragung_zyklon_2_max_laufzeit_der_saugturbine","label":"Zyklon 2 - max. Laufzeit der Saugturbine","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":432,"key":"x.austragung_zyklon_2_ruettelmotor_vorhanden","label":"Zyklon 2 - Rüttelmotor vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":433,"key":"x.austragung_zyklon_2_ruetteltaktung","label":"Zyklon 2 - Rütteltaktung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":434,"key":"x.austragung_zyklon_2_sauger_vorlaufzeit","label":"Zyklon 2 - Sauger-Vorlaufzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":435,"key":"x.austragung_zyklon_2_sauger_nachlauf","label":"Zyklon 2 - Sauger-Nachlauf","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":436,"key":"x.austragung_zyklon_2_minimal_stromueberwachung_aktiv","label":"Zyklon 2 - Minimal Stromüberwachung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":437,"key":"x.austragung_zyklon_2_schneckenzyklus","label":"Zyklon 2 - Schneckenzyklus","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":439,"key":"x.austragung_zyklon_2_saugschnecken_nachlauf_gilt_nach_ansprechen_des_max","label":"Zyklon 2 - Saugschnecken-Nachlauf, gilt nach ansprechen des MAX Sensors","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":441,"key":"x.efilter_e_filter_filtertyp","label":"E-Filter - Filtertyp","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":442,"key":"x.austragung_nachlaufzeit_der_saugturbine","label":"Nachlaufzeit der Saugturbine","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":443,"key":"x.kessel_wos_mit_eigenem_antrieb_vorhanden","label":"WOS mit eigenem Antrieb vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":444,"key":"x.kessel_t4e_nach_wie_viel_mal_abreinigen_rost_1_kippen","label":"T4e - Nach wie viel mal Abreinigen Rost 1 kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":445,"key":"x.kessel_oeffnung_der_agr_klappe_bei_0_ansteuerung","label":"Öffnung der AGR Klappe bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":446,"key":"x.kessel_oeffnung_der_agr_klappe_bei_100_ansteuerung","label":"Öffnung der AGR Klappe bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":447,"key":"x.kessel_oeffnung_der_agr_sekundaerluft_bei_0_ansteuerung","label":"Öffnung der AGR Sekundärluft bei 0% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":448,"key":"x.kessel_oeffnung_der_agr_sekundaerluft_bei_100_ansteuerung","label":"Öffnung der AGR Sekundärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":449,"key":"x.kessel_solldruck_im_agr_kanal_bei_0_agr_ansteuerung","label":"Solldruck im AGR-Kanal bei 0% AGR-Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":450,"key":"x.kessel_solldruck_im_agr_kanal_bei_100_agr_ansteuerung","label":"Solldruck im AGR-Kanal bei 100% AGR-Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":451,"key":"x.kessel_verzoegerungszeit_agr_klappenregelung","label":"Verzögerungszeit AGR-Klappenregelung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":452,"key":"x.kessel_maximal_zulaessige_druckabweichung","label":"Maximal zulässige Druckabweichung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":453,"key":"x.kessel_verzoegerung_bis_warnung","label":"Verzögerung bis Warnung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":454,"key":"x.kessel_pumpen_freigabetemp_in_aufheizphase_verringern_um","label":"Pumpen- Freigabetemp. in Aufheizphase verringern um","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":455,"key":"x.kessel_delta_fuer_startwertnachfuehrung_10_1_0_1_30","label":"Delta +/- für Startwertnachführung                                         %      10     1      0,1    30","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":456,"key":"x.kessel_ueberwachungszeit_fuer_startwertnachfuehrung","label":"Überwachungszeit für Startwertnachführung","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":457,"key":"x.kessel_differenz_rl_soll_zur_kesseltemp_in_aufheizphase","label":"Differenz RL-Soll zur Kesseltemp. in Aufheizphase","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":458,"key":"x.kessel_startwert_fuer_einschubregler","label":"Startwert für Einschubregler","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":459,"key":"x.kessel_differenzdruck_soll_bei_minimaler_leistung","label":"Differenzdruck Soll bei minimaler Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":460,"key":"x.kessel_differenzdruck_soll_bei_100_leistung","label":"Differenzdruck Soll bei 100% Leistung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":461,"key":"x.kessel_wos_welcher_fuehler_wird_fuer_die_funktionsueberwachung_hera","label":"WOS - Welcher Fühler wird für die Funktionsüberwachung herangezogen?","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":462,"key":"x.kessel_mindestlaufzeit_im_heizbetrieb_bis_abreinigung_rost_1","label":"Mindestlaufzeit im Heizbetrieb bis Abreinigung Rost 1","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":463,"key":"x.kessel_maximaldrehzahl_dbbk_pumpe","label":"Maximaldrehzahl DBBK Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":464,"key":"x.kessel_minimalwert_fuer_automatischen_max_einschub","label":"Minimalwert für automatischen max. Einschub","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":465,"key":"x.kessel_minimaldrehzahl_dbbk_pumpe","label":"Minimaldrehzahl DBBK Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":466,"key":"x.kessel_nachlauf_durchbrandbogenkuehlung","label":"Nachlauf Durchbrandbogenkühlung","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":467,"key":"x.kessel_restsauerstoff_ueber_welchem_die_lambdasonde_ausschalten_dar","label":"Restsauerstoff, über welchem die Lambdasonde ausschalten darf","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":468,"key":"x.kessel_oeffnung_der_primaerluft_im_abstellen","label":"Öffnung der Primärluft im Abstellen","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":469,"key":"x.kessel_verstaerkung_dbbk_regler_kp","label":"Verstärkung DBBK Regler Kp","scale":0.00390625,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":470,"key":"x.kessel_nachstellzeit_dbbk_regler_tn","label":"Nachstellzeit DBBK Regler Tn","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":471,"key":"x.austragung_verhaeltnis_schnecke_1_zu_foerderschnecke","label":"Verhältnis Schnecke 1 zu Förderschnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":473,"key":"x.austragung_nennstrom_fuer_die_schnecke_1_40474","label":"Nennstrom für die Schnecke 1","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":474,"key":"x.kessel_minimal_stromueberwachung_aktiv_40475","label":"Minimal Stromüberwachung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"key":"x.kessel_schnelle_abregelfunktion_bei_rl_temperaturanstieg_verwenden","label":"Schnelle Abregelfunktion bei RL Temperaturanstieg verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":476,"key":"x.kessel_oeffnung_der_sekundaerluft_bei_0_ansteuerung_fuer_scheitholz","label":"Öffnung der Sekundärluft bei 0% Ansteuerung für Scheitholz","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":477,"key":"x.kessel_oeffnung_der_sekundaerluft_bei_100_ansteuerung","label":"Öffnung der Sekundärluft bei 100% Ansteuerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":478,"key":"x.kessel_dauer_sh_heiz_abstell","label":"Dauer SH Heiz/Abstell","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":479,"key":"x.kessel_quelle_fuer_externe_leistungsanforderung","label":"Quelle für externe Leistungsanforderung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":480,"key":"x.kessel_ext_leistungsanforderung_ueber_analogeingang_invertieren","label":"Ext. Leistungsanforderung über Analogeingang invertieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":481,"key":"x.kessel_max_zulaessige_temperatur_im_durchbrandbogen","label":"Max. zulässige Temperatur im Durchbrandbogen","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":482,"key":"x.kessel_durchbrandbogenkuehlung_aktivieren_wenn_temperatur_ueber","label":"Durchbrandbogenkühlung aktivieren, wenn Temperatur über","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":483,"key":"x.kessel_warnung_wenn_temp_im_durchbrandbogen_ueber","label":"Warnung, wenn Temp. im Durchbrandbogen über","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":484,"key":"x.kessel_temperaturanstieg_im_ruecklauf_fuer_start_schnelle_abregelun","label":"Temperaturanstieg im Rücklauf für Start schnelle Abregelung","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":485,"key":"x.kessel_ueberwachungsdauer_des_temperaturanstiegs_im_ruecklauf","label":"Überwachungsdauer des Temperaturanstiegs im Rücklauf","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":486,"key":"x.kessel_wie_oft_den_rost_1_im_abreinigen_kippen","label":"Wie oft den Rost 1 im Abreinigen kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":487,"key":"x.austragung_saugsystem_1_beschickt_durch_1_0","label":"Saugsystem 1 beschickt durch                                                      1      0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":488,"key":"x.austragung_saugsystem_2_beschickt_durch_1_0","label":"Saugsystem 2 beschickt durch                                                      1      0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":497,"key":"x.austragung_saugsystem_3_beschickt_durch_1_0","label":"Saugsystem 3 beschickt durch                                                       1      0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":498,"key":"x.kessel_agr_klappenstellung_bei_nennlast","label":"AGR-Klappenstellung bei Nennlast","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":499,"key":"x.kessel_agr_klappenstellung_bei_teillast","label":"AGR-Klappenstellung bei Teillast","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":500,"key":"x.kessel_welcher_zweite_kessel_ist_vorhanden","label":"Welcher zweite Kessel ist vorhanden?","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":503,"key":"x.start_zweitkessel","label":"Second Boiler Start","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":508,"key":"x.solar_solar_system","label":"Solar-System","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":509,"key":"x.zweitkessel_fuehlereingang_des_zweitkessel_fuehlers","label":"Fühlereingang des Zweitkessel Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":510,"key":"x.zweitkessel_pumpenausgang_der_zweitkesselentladung","label":"Pumpenausgang der Zweitkesselentladung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":511,"key":"x.rueckschaltverzoegerung_zweitkessel_umschaltventil","label":"Second Boiler Shutdown Delay","sources":["froeling-lambdatronic-modbus"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":512,"key":"x.zweitkessel_umschaltventil_fuer_zweitkessel_invertieren","label":"Umschaltventil für Zweitkessel invertieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":513,"key":"x.zweitkessel_abschoepftemperatur_des_zweitkessel","label":"Abschöpftemperatur des Zweitkessel","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":514,"key":"x.zweitkessel_ansteuerung_der_kessel_2_pumpe","label":"Ansteuerung der Kessel 2 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":515,"key":"x.zweitkessel_maximale_drehzahl_der_kessel_2_pumpe","label":"Maximale Drehzahl der Kessel 2 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":517,"key":"x.zweitkessel_zweitkessel_gleitend_auf_sollwert_steuern","label":"Zweitkessel gleitend auf Sollwert steuern","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":518,"key":"x.zweitkessel_zweitkessel_nur_nach_puffer_oben_starten","label":"Zweitkessel nur nach Puffer oben starten","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":601,"key":"x.zirkulation_nachlauf_der_zirkulations_pumpe","label":"Nachlauf der Zirkulations Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":602,"key":"x.zirkulation_zirku_pumpe_ist_der_ruecklauffuehler_vorhanden","label":"Zirku. Pumpe - Ist der Rücklauffühler vorhanden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":603,"key":"x.zirkulation_fuehlereingang_des_zirkulations_ruecklauf_fuehlers","label":"Fühlereingang des Zirkulations Rücklauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":604,"key":"x.zirkulation_pumpenausgang_der_zirkulations_pumpe","label":"Pumpenausgang der Zirkulations Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":605,"key":"x.zirkulation_maximale_drehzahl_der_zirkulationspumpe","label":"Maximale Drehzahl der Zirkulationspumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":606,"key":"x.zirkulation_ansteuerung_der_zirkulationspumpe","label":"Ansteuerung der Zirkulationspumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":700,"key":"x.verteiler_fuehlereingang_des_netzruecklauftemp_fuehlers","label":"Fühlereingang des Netzrücklauftemp Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":701,"key":"x.verteiler_sollwert_fuer_netzruecklauftemperatur","label":"Sollwert für Netzrücklauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":702,"key":"x.verteiler_minimale_drehzahl_der_netzpumpe","label":"Minimale Drehzahl der Netzpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":703,"key":"x.verteiler_pumpenausgang_der_netzpumpe","label":"Pumpenausgang der Netzpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":704,"key":"x.verteiler_fuehlereingang_des_verteiler_1_ruecklauf_fuehlers","label":"Fühlereingang des Verteiler 1 Rücklauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":705,"key":"x.verteiler_fuehlereingang_des_verteiler_2_ruecklauf_fuehlers","label":"Fühlereingang des Verteiler 2 Rücklauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":706,"key":"x.verteiler_fuehlereingang_des_verteiler_3_ruecklauf_fuehlers","label":"Fühlereingang des Verteiler 3 Rücklauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":707,"key":"x.verteiler_fuehlereingang_des_verteiler_4_ruecklauf_fuehlers","label":"Fühlereingang des Verteiler 4 Rücklauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":708,"key":"x.verteiler_pumpenausgang_der_verteiler_1_pumpe","label":"Pumpenausgang der Verteiler 1 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":709,"key":"x.verteiler_pumpenausgang_der_verteiler_2_pumpe","label":"Pumpenausgang der Verteiler 2 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":710,"key":"x.verteiler_pumpenausgang_der_verteiler_3_pumpe","label":"Pumpenausgang der Verteiler 3 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":711,"key":"x.verteiler_pumpenausgang_der_verteiler_4_pumpe","label":"Pumpenausgang der Verteiler 4 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":712,"key":"x.verteiler_sollwert_fuer_ruecklauftemperatur_bei_verteiler_1","label":"Sollwert für Rücklauftemperatur bei Verteiler 1","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":713,"key":"x.verteiler_sollwert_fuer_ruecklauftemperatur_bei_verteiler_2","label":"Sollwert für Rücklauftemperatur bei Verteiler 2","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":714,"key":"x.verteiler_sollwert_fuer_ruecklauftemperatur_bei_verteiler_3","label":"Sollwert für Rücklauftemperatur bei Verteiler 3","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":715,"key":"x.verteiler_sollwert_fuer_ruecklauftemperatur_bei_verteiler_4","label":"Sollwert für Rücklauftemperatur bei Verteiler 4","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":716,"key":"x.verteiler_minimale_drehzahl_fuer_verteiler_1_pumpe","label":"Minimale Drehzahl für Verteiler 1 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":717,"key":"x.verteiler_minimale_drehzahl_fuer_verteiler_2_pumpe","label":"Minimale Drehzahl für Verteiler 2 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":718,"key":"x.verteiler_minimale_drehzahl_fuer_verteiler_3_pumpe","label":"Minimale Drehzahl für Verteiler 3 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":719,"key":"x.verteiler_minimale_drehzahl_fuer_verteiler_4_pumpe","label":"Minimale Drehzahl für Verteiler 4 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":720,"key":"x.verteiler_netzpumpe_nur_nach_pufferanforderung_einschalten_variante_3","label":"Netzpumpe nur nach Pufferanforderung einschalten (Variante 3 / 4)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":721,"key":"x.verteiler_ansteuerung_der_netzpumpe","label":"Ansteuerung der Netzpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":722,"key":"x.verteiler_maximale_drehzahl_der_netzpumpe","label":"Maximale Drehzahl der Netzpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":723,"key":"x.verteiler_ansteuerung_der_verteiler_1_pumpe","label":"Ansteuerung der Verteiler 1 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":724,"key":"x.verteiler_ansteuerung_der_verteiler_2_pumpe","label":"Ansteuerung der Verteiler 2 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":725,"key":"x.verteiler_ansteuerung_der_verteiler_3_pumpe","label":"Ansteuerung der Verteiler 3 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":726,"key":"x.verteiler_ansteuerung_der_verteiler_4_pumpe","label":"Ansteuerung der Verteiler 4 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":727,"key":"x.verteiler_maximale_drehzahl_fuer_verteiler_1_pumpe","label":"Maximale Drehzahl für Verteiler 1 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":728,"key":"x.verteiler_maximale_drehzahl_fuer_verteiler_2_pumpe","label":"Maximale Drehzahl für Verteiler 2 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":729,"key":"x.verteiler_maximale_drehzahl_fuer_verteiler_3_pumpe","label":"Maximale Drehzahl für Verteiler 3 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":730,"key":"x.verteiler_maximale_drehzahl_fuer_verteiler_4_pumpe","label":"Maximale Drehzahl für Verteiler 4 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":800,"key":"x.diffregler_diff_regler_fuehlereingang_des_waermequellen_fuehlers","label":"Diff- Regler - Fühlereingang des Wärmequellen Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":801,"key":"x.diffregler_diff_regler_fuehlereingang_des_waermesenken_fuehlers","label":"Diff- Regler - Fühlereingang des Wärmesenken Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":802,"key":"x.diffregler_diff_regler_minimale_drehzahl_der_pumpe","label":"Diff- Regler - Minimale Drehzahl der Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":803,"key":"x.diffregler_diff_regler_einschaltdifferenz","label":"Diff- Regler - Einschaltdifferenz","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":804,"key":"x.diffregler_diff_regler_ausschaltdifferenz","label":"Diff- Regler - Ausschaltdifferenz","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":805,"key":"x.diffregler_diff_regler_pumpenausgang_der_diff_regler_pumpe","label":"Diff- Regler - Pumpenausgang der Diff-Regler-Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":808,"key":"x.diffregler_diff_regler_ansteuerung_der_diff_regler_pumpe","label":"Diff- Regler - Ansteuerung der Diff-Regler-Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":809,"key":"x.diffregler_diff_regler_maximale_drehzahl_der_pumpe","label":"Diff- Regler - Maximale Drehzahl der Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":810,"key":"x.diffregler_diff_regler_fuehlerueberwachung","label":"Diff- Regler - Fühlerüberwachung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":901,"key":"x.zweitkessel_kaskade_startpunkt_2_bei_pufferladezustand","label":"Kaskade - Startpunkt 2 bei Pufferladezustand","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":902,"key":"x.zweitkessel_kaskade_startpunkt_3_bei_pufferladezustand","label":"Kaskade - Startpunkt 3 bei Pufferladezustand","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":907,"key":"x.zweitkessel_kaskade_schnellstart_wenn_pufferentladung_groesser_ist_als_1","label":"Kaskade - Schnellstart wenn Pufferentladung größer ist als (% / 10min)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%/10min","verified":false},{"address":908,"key":"x.zweitkessel_kaskade_gesamtleistung_der_kaskade_reduzieren_bevor_der_puff","label":"Kaskade - Gesamtleistung der Kaskade reduzieren bevor der Puffer","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":909,"key":"x.zweitkessel_betriebsstunden_fuer_den_kaskadenverbund","label":"Betriebsstunden für den Kaskadenverbund","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":910,"key":"x.zweitkessel_kaskade_verzoegerung_fuer_das_abstellen_der_kessel_unter_abg","label":"Kaskade - Verzögerung für das Abstellen der Kessel unter Abgas-min","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":911,"key":"x.zweitkessel_kaskade_verzoegerung_fuer_die_anforderung_der_kessel_ab_abga","label":"Kaskade - Verzögerung für die Anforderung der Kessel ab Abgas-min","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":912,"key":"x.zweitkessel_kaskade_hysterese_fuer_den_regelbereich","label":"Kaskade - Hysterese für den Regelbereich","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":913,"key":"x.zweitkessel_kaskade_hysterese_fuer_schnelle_leistungsreduktion","label":"Kaskade - Hysterese für schnelle Leistungsreduktion","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1000,"key":"x.kessel_korrekturwert_fuer_den_aussenfuehler","label":"Korrekturwert für den Außenfühler","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1001,"key":"x.kessel_heizkreismodul_wovon_der_aussenfuehler_eingelesen_wird_0_ker","label":"Heizkreismodul wovon der Außenfühler eingelesen wird (0 = Kernmodul)","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1002,"key":"x.kessel_raumfuehlereingaenge_fuer_raumthermostat_verwenden","label":"Raumfühlereingänge für Raumthermostat verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1034,"key":"x.hk01_maximale_heizkreis_vorlauftemperatur","label":"HK 1: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1041,"key":"x.hk01_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 1: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1042,"key":"x.hk01_laufzeit_des_mischers","label":"HK 1: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1043,"key":"x.hk01_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 1: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1044,"enum":"pufferversorgung","key":"x.hk01_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 1: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1045,"key":"x.hk01_hochtemperatur_anforderung_aufgrund_boilerladung_fuer","label":"HK 1: Hochtemperatur- Anforderung aufgrund Boilerladung für","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1046,"key":"x.hk01_maximale_boiler_vorlauftemperatur","label":"HK 1: Maximale Boiler Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1064,"key":"x.hk02_maximale_heizkreis_vorlauftemperatur","label":"HK 2: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1071,"key":"x.hk02_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 2: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1072,"key":"x.hk02_laufzeit_des_mischers","label":"HK 2: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1073,"key":"x.hk02_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 2: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1074,"enum":"pufferversorgung","key":"x.hk02_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 2: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1075,"key":"x.hk02_hochtemperatur_anforderung_aufgrund_boilerladung_fuer","label":"HK 2: Hochtemperatur- Anforderung aufgrund Boilerladung für","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1077,"key":"x.hk02_maximale_boiler_vorlauftemperatur","label":"HK 2: Maximale Boiler Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1094,"key":"x.hk03_maximale_heizkreis_vorlauftemperatur","label":"HK 3: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1101,"key":"x.hk03_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 3: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1102,"key":"x.hk03_laufzeit_des_mischers","label":"HK 3: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1103,"key":"x.hk03_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 3: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1104,"enum":"pufferversorgung","key":"x.hk03_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 3: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1124,"key":"x.hk04_maximale_heizkreis_vorlauftemperatur","label":"HK 4: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1131,"key":"x.hk04_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 4: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1132,"key":"x.hk04_laufzeit_des_mischers","label":"HK 4: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1133,"key":"x.hk04_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 4: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1134,"enum":"pufferversorgung","key":"x.hk04_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 4: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1154,"key":"x.hk05_maximale_heizkreis_vorlauftemperatur","label":"HK 5: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1161,"key":"x.hk05_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 5: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1162,"key":"x.hk05_laufzeit_des_mischers","label":"HK 5: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1163,"key":"x.hk05_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 5: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1164,"enum":"pufferversorgung","key":"x.hk05_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 5: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1184,"key":"x.hk06_maximale_heizkreis_vorlauftemperatur","label":"HK 6: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1191,"key":"x.hk06_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 6: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1192,"key":"x.hk06_laufzeit_des_mischers","label":"HK 6: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1193,"key":"x.hk06_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 6: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1194,"enum":"pufferversorgung","key":"x.hk06_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 6: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1214,"key":"x.hk07_maximale_heizkreis_vorlauftemperatur","label":"HK 7: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1221,"key":"x.hk07_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 7: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1222,"key":"x.hk07_laufzeit_des_mischers","label":"HK 7: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1223,"key":"x.hk07_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 7: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1224,"enum":"pufferversorgung","key":"x.hk07_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 7: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1244,"key":"x.hk08_maximale_heizkreis_vorlauftemperatur","label":"HK 8: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1251,"key":"x.hk08_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 8: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1252,"key":"x.hk08_laufzeit_des_mischers","label":"HK 8: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1253,"key":"x.hk08_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 8: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1254,"enum":"pufferversorgung","key":"x.hk08_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 8: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1274,"key":"x.hk09_maximale_heizkreis_vorlauftemperatur","label":"HK 9: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1281,"key":"x.hk09_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 9: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1282,"key":"x.hk09_laufzeit_des_mischers","label":"HK 9: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1283,"key":"x.hk09_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 9: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1284,"enum":"pufferversorgung","key":"x.hk09_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 9: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1304,"key":"x.hk10_maximale_heizkreis_vorlauftemperatur","label":"HK 10: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1311,"key":"x.hk10_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 10: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1312,"key":"x.hk10_laufzeit_des_mischers","label":"HK 10: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1313,"key":"x.hk10_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 10: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1314,"enum":"pufferversorgung","key":"x.hk10_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 10: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1334,"key":"x.hk11_maximale_heizkreis_vorlauftemperatur","label":"HK 11: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1341,"key":"x.hk11_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 11: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1342,"key":"x.hk11_laufzeit_des_mischers","label":"HK 11: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1343,"key":"x.hk11_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 11: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1344,"enum":"pufferversorgung","key":"x.hk11_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 11: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1364,"key":"x.hk12_maximale_heizkreis_vorlauftemperatur","label":"HK 12: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1371,"key":"x.hk12_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 12: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1372,"key":"x.hk12_laufzeit_des_mischers","label":"HK 12: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1373,"key":"x.hk12_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 12: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1374,"enum":"pufferversorgung","key":"x.hk12_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 12: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1394,"key":"x.hk13_maximale_heizkreis_vorlauftemperatur","label":"HK 13: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1401,"key":"x.hk13_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 13: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1402,"key":"x.hk13_laufzeit_des_mischers","label":"HK 13: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1403,"key":"x.hk13_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 13: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1404,"enum":"pufferversorgung","key":"x.hk13_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 13: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1424,"key":"x.hk14_maximale_heizkreis_vorlauftemperatur","label":"HK 14: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1431,"key":"x.hk14_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 14: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1432,"key":"x.hk14_laufzeit_des_mischers","label":"HK 14: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1433,"key":"x.hk14_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 14: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1434,"enum":"pufferversorgung","key":"x.hk14_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 14: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1454,"key":"x.hk15_maximale_heizkreis_vorlauftemperatur","label":"HK 15: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1461,"key":"x.hk15_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 15: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1462,"key":"x.hk15_laufzeit_des_mischers","label":"HK 15: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1463,"key":"x.hk15_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 15: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1464,"enum":"pufferversorgung","key":"x.hk15_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 15: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1484,"key":"x.hk16_maximale_heizkreis_vorlauftemperatur","label":"HK 16: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1491,"key":"x.hk16_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 16: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1492,"key":"x.hk16_laufzeit_des_mischers","label":"HK 16: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1493,"key":"x.hk16_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 16: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1494,"enum":"pufferversorgung","key":"x.hk16_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 16: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1514,"key":"x.hk17_maximale_heizkreis_vorlauftemperatur","label":"HK 17: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1521,"key":"x.hk17_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 17: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1522,"key":"x.hk17_laufzeit_des_mischers","label":"HK 17: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1523,"key":"x.hk17_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 17: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1524,"enum":"pufferversorgung","key":"x.hk17_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 17: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1544,"key":"x.hk18_maximale_heizkreis_vorlauftemperatur","label":"HK 18: Maximale Heizkreis Vorlauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1551,"key":"x.hk18_reglerverstaerkung_raumtemperatur_kp_rm","label":"HK 18: Reglerverstärkung Raumtemperatur Kp-Rm","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1552,"key":"x.hk18_laufzeit_des_mischers","label":"HK 18: Laufzeit des Mischers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1553,"key":"x.hk18_darf_dieser_heizkreis_bei_aktiven_boilervorrang_heizen","label":"HK 18: Darf dieser Heizkreis bei aktiven Boilervorrang heizen ?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1554,"enum":"pufferversorgung","key":"x.hk18_von_welchem_puffer_wird_dieser_hk_versorgt_0_kessel","label":"HK 18: Von welchem Puffer wird dieser HK versorgt (0 = Kessel)","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1599,"key":"x.kessel_boilerpumpen_nachlauf_dieser_einsteller_gilt_fuer_alle_boile","label":"Boilerpumpen Nachlauf -> (Dieser Einsteller gilt für alle Boiler gleich)","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":1630,"enum":"pufferversorgung","key":"x.boiler01_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 1: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1633,"key":"x.boiler01_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 1: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1634,"key":"x.boiler01_restwaermenutzung","label":"Boiler 1: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1635,"key":"x.boiler01_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 1: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1636,"key":"x.boiler01_legionelle_aufheizung_aktiv","label":"Boiler 1: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1637,"enum":"wochentag","key":"x.boiler01_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 1: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1638,"key":"x.boiler01_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 1: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1639,"key":"x.boiler01_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 1: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1640,"key":"x.boiler01_minimale_drehzahl_der_boilerpumpe","label":"Boiler 1: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1641,"key":"x.solar_fuehlereingang_des_boiler_01_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 01 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1643,"key":"x.kessel_pumpenausgang_der_boiler_01_pumpe","label":"Pumpenausgang der Boiler 01 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1644,"key":"x.boiler01_ansteuerung_der_boilerpumpe","label":"Boiler 1: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1645,"key":"x.boiler01_maximale_drehzahl_der_boilerpumpe","label":"Boiler 1: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1646,"key":"x.kessel_boiler_1_pumpe_wird_ueber_hkp0_gesteuert","label":"Boiler 1 Pumpe wird über HKP0 gesteuert","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1647,"key":"x.kessel_fuehlereingang_des_boiler_01_oben_fuehlers","label":"Fühlereingang des Boiler 01 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1660,"enum":"pufferversorgung","key":"x.boiler02_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 2: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1663,"key":"x.boiler02_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 2: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1664,"key":"x.boiler02_restwaermenutzung","label":"Boiler 2: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1665,"key":"x.boiler02_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 2: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1666,"key":"x.boiler02_legionelle_aufheizung_aktiv","label":"Boiler 2: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1667,"enum":"wochentag","key":"x.boiler02_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 2: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1668,"key":"x.boiler02_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 2: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1669,"key":"x.boiler02_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 2: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1670,"key":"x.boiler02_minimale_drehzahl_der_boilerpumpe","label":"Boiler 2: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1671,"key":"x.kessel_fuehlereingang_des_boiler_02_oben_fuehlers","label":"Fühlereingang des Boiler 02 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1672,"key":"x.solar_fuehlereingang_des_boiler_02_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 02 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1673,"key":"x.kessel_pumpenausgang_der_boiler_02_pumpe","label":"Pumpenausgang der Boiler 02 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1674,"key":"x.boiler02_ansteuerung_der_boilerpumpe","label":"Boiler 2: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1675,"key":"x.boiler02_maximale_drehzahl_der_boilerpumpe","label":"Boiler 2: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1690,"enum":"pufferversorgung","key":"x.boiler03_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 3: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1693,"key":"x.boiler03_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 3: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1694,"key":"x.boiler03_restwaermenutzung","label":"Boiler 3: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1695,"key":"x.boiler03_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 3: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1696,"key":"x.boiler03_legionelle_aufheizung_aktiv","label":"Boiler 3: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1697,"enum":"wochentag","key":"x.boiler03_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 3: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1698,"key":"x.boiler03_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 3: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1699,"key":"x.boiler03_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 3: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1700,"key":"x.boiler03_minimale_drehzahl_der_boilerpumpe","label":"Boiler 3: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1701,"key":"x.kessel_fuehlereingang_des_boiler_03_oben_fuehlers","label":"Fühlereingang des Boiler 03 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1702,"key":"x.solar_fuehlereingang_des_boiler_03_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 03 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1703,"key":"x.kessel_pumpenausgang_der_boiler_03_pumpe","label":"Pumpenausgang der Boiler 03 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1704,"key":"x.boiler03_ansteuerung_der_boilerpumpe","label":"Boiler 3: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1705,"key":"x.boiler03_maximale_drehzahl_der_boilerpumpe","label":"Boiler 3: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1720,"enum":"pufferversorgung","key":"x.boiler04_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 4: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1723,"key":"x.boiler04_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 4: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1724,"key":"x.boiler04_restwaermenutzung","label":"Boiler 4: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1725,"key":"x.boiler04_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 4: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1726,"key":"x.boiler04_legionelle_aufheizung_aktiv","label":"Boiler 4: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1727,"enum":"wochentag","key":"x.boiler04_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 4: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1728,"key":"x.boiler04_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 4: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1729,"key":"x.boiler04_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 4: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1730,"key":"x.boiler04_minimale_drehzahl_der_boilerpumpe","label":"Boiler 4: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1731,"key":"x.kessel_fuehlereingang_des_boiler_04_oben_fuehlers","label":"Fühlereingang des Boiler 04 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1732,"key":"x.solar_fuehlereingang_des_boiler_04_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 04 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1733,"key":"x.kessel_pumpenausgang_der_boiler_04_pumpe","label":"Pumpenausgang der Boiler 04 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1734,"key":"x.boiler04_ansteuerung_der_boilerpumpe","label":"Boiler 4: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1735,"key":"x.boiler04_maximale_drehzahl_der_boilerpumpe","label":"Boiler 4: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1750,"enum":"pufferversorgung","key":"x.boiler05_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 5: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1753,"key":"x.boiler05_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 5: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1754,"key":"x.boiler05_restwaermenutzung","label":"Boiler 5: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1755,"key":"x.boiler05_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 5: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1756,"key":"x.boiler05_legionelle_aufheizung_aktiv","label":"Boiler 5: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1757,"enum":"wochentag","key":"x.boiler05_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 5: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1758,"key":"x.boiler05_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 5: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1759,"key":"x.boiler05_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 5: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1760,"key":"x.boiler05_minimale_drehzahl_der_boilerpumpe","label":"Boiler 5: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1761,"key":"x.kessel_fuehlereingang_des_boiler_05_oben_fuehlers","label":"Fühlereingang des Boiler 05 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1762,"key":"x.solar_fuehlereingang_des_boiler_05_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 05 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1763,"key":"x.kessel_pumpenausgang_der_boiler_05_pumpe","label":"Pumpenausgang der Boiler 05 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1764,"key":"x.boiler05_ansteuerung_der_boilerpumpe","label":"Boiler 5: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1765,"key":"x.boiler05_maximale_drehzahl_der_boilerpumpe","label":"Boiler 5: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1780,"enum":"pufferversorgung","key":"x.boiler06_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 6: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1783,"key":"x.boiler06_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 6: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1784,"key":"x.boiler06_restwaermenutzung","label":"Boiler 6: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1785,"key":"x.boiler06_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 6: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1786,"key":"x.boiler06_legionelle_aufheizung_aktiv","label":"Boiler 6: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1787,"enum":"wochentag","key":"x.boiler06_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 6: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1788,"key":"x.boiler06_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 6: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1789,"key":"x.boiler06_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 6: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1790,"key":"x.boiler06_minimale_drehzahl_der_boilerpumpe","label":"Boiler 6: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1791,"key":"x.kessel_fuehlereingang_des_boiler_06_oben_fuehlers","label":"Fühlereingang des Boiler 06 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1792,"key":"x.solar_fuehlereingang_des_boiler_06_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 06 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1793,"key":"x.kessel_pumpenausgang_der_boiler_06_pumpe","label":"Pumpenausgang der Boiler 06 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1794,"key":"x.boiler06_ansteuerung_der_boilerpumpe","label":"Boiler 6: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1795,"key":"x.boiler06_maximale_drehzahl_der_boilerpumpe","label":"Boiler 6: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1810,"enum":"pufferversorgung","key":"x.boiler07_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 7: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1813,"key":"x.boiler07_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 7: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1814,"key":"x.boiler07_restwaermenutzung","label":"Boiler 7: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1815,"key":"x.boiler07_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 7: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1816,"key":"x.boiler07_legionelle_aufheizung_aktiv","label":"Boiler 7: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1817,"enum":"wochentag","key":"x.boiler07_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 7: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1818,"key":"x.boiler07_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 7: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1819,"key":"x.boiler07_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 7: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1820,"key":"x.boiler07_minimale_drehzahl_der_boilerpumpe","label":"Boiler 7: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1821,"key":"x.kessel_fuehlereingang_des_boiler_07_oben_fuehlers","label":"Fühlereingang des Boiler 07 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1822,"key":"x.solar_fuehlereingang_des_boiler_07_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 07 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1823,"key":"x.kessel_pumpenausgang_der_boiler_07_pumpe","label":"Pumpenausgang der Boiler 07 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1824,"key":"x.boiler07_ansteuerung_der_boilerpumpe","label":"Boiler 7: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1825,"key":"x.boiler07_maximale_drehzahl_der_boilerpumpe","label":"Boiler 7: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1840,"enum":"pufferversorgung","key":"x.boiler08_von_welchem_puffer_oder_verteiler_wird_dieser_boiler_versorg","label":"Boiler 8: Von welchem Puffer oder Verteiler wird dieser Boiler versorgt (0 =","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1843,"key":"x.boiler08_laden_wenn_puffer_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 8: Laden wenn Puffer und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1844,"key":"x.boiler08_restwaermenutzung","label":"Boiler 8: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1845,"key":"x.boiler08_boiler_nur_einmal_pro_tag_aufladen","label":"Boiler 8: Boiler nur einmal pro Tag aufladen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1846,"key":"x.boiler08_legionelle_aufheizung_aktiv","label":"Boiler 8: Legionelle Aufheizung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1847,"enum":"wochentag","key":"x.boiler08_wann_soll_die_legionellenaufheizung_durchgefuehrt_werden","label":"Boiler 8: Wann soll die Legionellenaufheizung durchgeführt werden?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":1848,"key":"x.boiler08_laden_wenn_kessel_und_boiler_eine_temperaturdiff_aufweisen_v","label":"Boiler 8: Laden wenn Kessel und Boiler eine Temperaturdiff. aufweisen von","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1849,"key":"x.boiler08_soll_differenz_zwischen_kessel_und_boiler","label":"Boiler 8: Soll-Differenz zwischen Kessel und Boiler","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1850,"key":"x.boiler08_minimale_drehzahl_der_boilerpumpe","label":"Boiler 8: Minimale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1851,"key":"x.kessel_fuehlereingang_des_boiler_08_oben_fuehlers","label":"Fühlereingang des Boiler 08 oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1852,"key":"x.solar_fuehlereingang_des_boiler_08_solarreferenz_fuehlers","label":"Fühlereingang des Boiler 08 Solarreferenz Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1853,"key":"x.kessel_pumpenausgang_der_boiler_08_pumpe","label":"Pumpenausgang der Boiler 08 Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1854,"key":"x.boiler08_ansteuerung_der_boilerpumpe","label":"Boiler 8: Ansteuerung der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":1855,"key":"x.boiler08_maximale_drehzahl_der_boilerpumpe","label":"Boiler 8: Maximale Drehzahl der Boilerpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2001,"key":"x.puffer01_restwaermenutzung","label":"Puffer 1: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2003,"key":"x.puffer01_minimale_drehzahl_der_pufferpumpe","label":"Puffer 1: Minimale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2004,"key":"x.puffer01_kesselstart_bei_differenz_zwischen_kessel_solltemperatur_und","label":"Puffer 1: Kesselstart bei Differenz zwischen Kessel-Solltemperatur und oberer °C","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2005,"key":"x.puffer01_puffer_durchgeladen_wenn_temperaturdiff_zwischen_kesselsoll","label":"Puffer 1: Puffer durchgeladen, wenn Temperaturdiff. zwischen Kesselsoll und","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2006,"key":"x.puffer01_fuehlereingang_des_puffer_oben_fuehlers","label":"Puffer 1: Fühlereingang des Puffer oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2007,"key":"x.puffer01_fuehlereingang_des_puffer_mitte_fuehlers","label":"Puffer 1: Fühlereingang des Puffer mitte Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2008,"key":"x.puffer01_fuehlereingang_des_puffer_unten_fuehlers","label":"Puffer 1: Fühlereingang des Puffer unten Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2009,"key":"x.puffer01_pumpenausgang_der_pufferpumpe","label":"Puffer 1: Pumpenausgang der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2010,"key":"x.puffer01_ansteuerung_der_pufferpumpe","label":"Puffer 1: Ansteuerung der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2011,"key":"x.puffer01_maximale_drehzahl_der_pufferpumpe","label":"Puffer 1: Maximale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2012,"key":"x.puffer01_fuehlereingang_des_puffer_fuehlers_3","label":"Puffer 1: Fühlereingang des Puffer Fühlers 3","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2013,"key":"x.puffer01_puffermitteregelung_aktiv_bei_nein_ist_der_fuehler_nur_anzei","label":"Puffer 1: Puffermitteregelung Aktiv ? Bei Nein ist der Fühler nur Anzeige","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2014,"key":"x.puffer01_sp_dual_im_pelletsbetrieb_nach_puffermitte_die_pufferladung","label":"Puffer 1: SP-Dual - Im Pelletsbetrieb nach Puffermitte die Pufferladung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2015,"key":"x.puffer01_heizkreispumpe_0_nach_puffer_oben_freigeben","label":"Puffer 1: Heizkreispumpe 0 nach Puffer Oben freigeben","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2016,"key":"x.puffer01_wenn_kessel_aktiv_dann_alle_puffer_laden","label":"Puffer 1: Wenn Kessel aktiv dann alle Puffer laden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2017,"key":"x.puffer01_puffer_puffer_differenz","label":"Puffer 1: Puffer - Puffer Differenz","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2018,"key":"x.puffer01_fuehlereingang_des_puffer_fuehlers_2","label":"Puffer 1: Fühlereingang des Puffer Fühlers 2","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2019,"key":"x.puffer01_pufferladezustand_ist_100_bei_kesselsoll_parameter","label":"Puffer 1: Pufferladezustand ist 100 % bei Kesselsoll - Parameter","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2020,"key":"x.puffer01_pufferladezustand_ist_0_bei_folgender_temperatur_absolutwert","label":"Puffer 1: Pufferladezustand ist 0 % bei folgender Temperatur (Absolutwert)","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2022,"key":"x.puffer01_pumpenausgang_fuer_das_pufferentlastungs_ventil","label":"Puffer 1: Pumpenausgang für das Pufferentlastungs Ventil","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2023,"key":"x.puffer01_pufferoben_temp_wenn_das_anfahrentl_ventil_auf_pufferunten","label":"Puffer 1: Pufferoben Temp wenn das Anfahrentl. Ventil auf Pufferunten","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2024,"key":"x.kessel_pufferanforderung_nach_systemumfeld_steuern","label":"Pufferanforderung nach Systemumfeld steuern","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2025,"key":"x.kessel_pufferanforderung_nach_systemumfeld_ausschaltverzoegern_um","label":"Pufferanforderung nach Systemumfeld ausschaltverzögern um","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":2028,"key":"x.puffer01_volumen_des_verwendeten_puffers","label":"Puffer 1: Volumen des verwendeten Puffers","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"l","verified":false},{"address":2029,"key":"x.puffer01_wird_ein_hygiene_speicher_verwendet","label":"Puffer 1: Wird ein Hygiene Speicher verwendet","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2030,"key":"x.kessel_nachlegeberechnung_aktiv_fuehler_muessen_richtig_zugewiesen","label":"Nachlegeberechnung aktiv (Fühler müssen richtig zugewiesen sein ! )","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2031,"key":"x.puffer01_pumpenausgang_fuer_das_puffer_zonenventil","label":"Puffer 1: Pumpenausgang für das Puffer Zonenventil","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2032,"key":"x.puffer01_ausgang_fuer_das_pufferentlastungs_ventil_invertieren","label":"Puffer 1: Ausgang für das Pufferentlastungs Ventil invertieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2033,"key":"x.puffer01_ausgang_fuer_das_puffer_zonenventil_invertieren","label":"Puffer 1: Ausgang für das Puffer Zonenventil invertieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2034,"key":"x.kessel_fuehleranzahl_puffer_1_bei_mehrfuehlermanagement","label":"Fühleranzahl Puffer 1 bei Mehrfühlermanagement","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2041,"key":"x.puffer02_restwaermenutzung","label":"Puffer 2: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2043,"key":"x.puffer02_minimale_drehzahl_der_pufferpumpe","label":"Puffer 2: Minimale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2044,"key":"x.puffer02_kesselstart_bei_differenz_zwischen_kessel_solltemperatur_und","label":"Puffer 2: Kesselstart bei Differenz zwischen Kessel-Solltemperatur und oberer °C","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2045,"key":"x.puffer02_puffer_durchgeladen_wenn_temperaturdiff_zwischen_kesselsoll","label":"Puffer 2: Puffer durchgeladen, wenn Temperaturdiff. zwischen Kesselsoll und","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2046,"key":"x.puffer02_fuehlereingang_des_puffer_oben_fuehlers","label":"Puffer 2: Fühlereingang des Puffer oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2047,"key":"x.puffer02_fuehlereingang_des_puffer_mitte_fuehlers","label":"Puffer 2: Fühlereingang des Puffer mitte Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2048,"key":"x.puffer02_fuehlereingang_des_puffer_unten_fuehlers","label":"Puffer 2: Fühlereingang des Puffer unten Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2049,"key":"x.puffer02_pumpenausgang_der_pufferpumpe","label":"Puffer 2: Pumpenausgang der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2050,"key":"x.puffer02_ansteuerung_der_pufferpumpe","label":"Puffer 2: Ansteuerung der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2051,"key":"x.puffer02_maximale_drehzahl_der_pufferpumpe","label":"Puffer 2: Maximale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2052,"key":"x.puffer02_pufferladezustand_ist_0_bei_folgender_temperatur_absolutwert","label":"Puffer 2: Pufferladezustand ist 0 % bei folgender Temperatur (Absolutwert)","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2053,"key":"x.puffer02_pufferladezustand_ist_100_bei_kesselsoll_parameter","label":"Puffer 2: Pufferladezustand ist 100 % bei Kesselsoll - Parameter","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2081,"key":"x.puffer03_restwaermenutzung","label":"Puffer 3: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2083,"key":"x.puffer03_minimale_drehzahl_der_pufferpumpe","label":"Puffer 3: Minimale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2084,"key":"x.puffer03_kesselstart_bei_differenz_zwischen_kessel_solltemperatur_und","label":"Puffer 3: Kesselstart bei Differenz zwischen Kessel-Solltemperatur und oberer °C","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2085,"key":"x.puffer03_puffer_durchgeladen_wenn_temperaturdiff_zwischen_kesselsoll","label":"Puffer 3: Puffer durchgeladen, wenn Temperaturdiff. zwischen Kesselsoll und","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2086,"key":"x.puffer03_fuehlereingang_des_puffer_oben_fuehlers","label":"Puffer 3: Fühlereingang des Puffer oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2087,"key":"x.puffer03_fuehlereingang_des_puffer_mitte_fuehlers","label":"Puffer 3: Fühlereingang des Puffer mitte Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2088,"key":"x.puffer03_fuehlereingang_des_puffer_unten_fuehlers","label":"Puffer 3: Fühlereingang des Puffer unten Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2089,"key":"x.puffer03_pumpenausgang_der_pufferpumpe","label":"Puffer 3: Pumpenausgang der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2090,"key":"x.puffer03_ansteuerung_der_pufferpumpe","label":"Puffer 3: Ansteuerung der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2091,"key":"x.puffer03_maximale_drehzahl_der_pufferpumpe","label":"Puffer 3: Maximale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2092,"key":"x.puffer03_pufferladezustand_ist_0_bei_folgender_temperatur_absolutwert","label":"Puffer 3: Pufferladezustand ist 0 % bei folgender Temperatur (Absolutwert)","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2093,"key":"x.puffer03_pufferladezustand_ist_100_bei_kesselsoll_parameter","label":"Puffer 3: Pufferladezustand ist 100 % bei Kesselsoll - Parameter","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2121,"key":"x.puffer04_restwaermenutzung","label":"Puffer 4: Restwärmenutzung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2123,"key":"x.puffer04_minimale_drehzahl_der_pufferpumpe","label":"Puffer 4: Minimale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2124,"key":"x.puffer04_kesselstart_bei_differenz_zwischen_kessel_solltemperatur_und","label":"Puffer 4: Kesselstart bei Differenz zwischen Kessel-Solltemperatur und oberer °C","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2125,"key":"x.puffer04_puffer_durchgeladen_wenn_temperaturdiff_zwischen_kesselsoll","label":"Puffer 4: Puffer durchgeladen, wenn Temperaturdiff. zwischen Kesselsoll und","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2126,"key":"x.puffer04_fuehlereingang_des_puffer_oben_fuehlers","label":"Puffer 4: Fühlereingang des Puffer oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2127,"key":"x.puffer04_fuehlereingang_des_puffer_mitte_fuehlers","label":"Puffer 4: Fühlereingang des Puffer mitte Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2128,"key":"x.puffer04_fuehlereingang_des_puffer_unten_fuehlers","label":"Puffer 4: Fühlereingang des Puffer unten Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2129,"key":"x.puffer04_pumpenausgang_der_pufferpumpe","label":"Puffer 4: Pumpenausgang der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2130,"key":"x.puffer04_ansteuerung_der_pufferpumpe","label":"Puffer 4: Ansteuerung der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2131,"key":"x.puffer04_maximale_drehzahl_der_pufferpumpe","label":"Puffer 4: Maximale Drehzahl der Pufferpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2132,"key":"x.puffer04_pufferladezustand_ist_0_bei_folgender_temperatur_absolutwert","label":"Puffer 4: Pufferladezustand ist 0 % bei folgender Temperatur (Absolutwert)","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2133,"key":"x.puffer04_pufferladezustand_ist_100_bei_kesselsoll_parameter","label":"Puffer 4: Pufferladezustand ist 100 % bei Kesselsoll - Parameter","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2300,"key":"x.hk01_abweichung_des_raumfuehlers","label":"HK 1: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2301,"key":"x.hk02_abweichung_des_raumfuehlers","label":"HK 2: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2302,"key":"x.hk03_abweichung_des_raumfuehlers","label":"HK 3: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2303,"key":"x.hk04_abweichung_des_raumfuehlers","label":"HK 4: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2304,"key":"x.hk05_abweichung_des_raumfuehlers","label":"HK 5: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2305,"key":"x.hk06_abweichung_des_raumfuehlers","label":"HK 6: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2306,"key":"x.hk07_abweichung_des_raumfuehlers","label":"HK 7: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2315,"key":"x.hk08_abweichung_des_raumfuehlers","label":"HK 8: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2316,"key":"x.hk09_abweichung_des_raumfuehlers","label":"HK 9: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2317,"key":"x.hk10_abweichung_des_raumfuehlers","label":"HK 10: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2318,"key":"x.hk11_abweichung_des_raumfuehlers","label":"HK 11: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2319,"key":"x.hk12_abweichung_des_raumfuehlers","label":"HK 12: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2320,"key":"x.hk13_abweichung_des_raumfuehlers","label":"HK 13: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2321,"key":"x.hk14_abweichung_des_raumfuehlers","label":"HK 14: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2323,"key":"x.kessel_daten_immer_in_c_loggen","label":"Daten immer in °C loggen","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2324,"key":"x.hk15_abweichung_des_raumfuehlers","label":"HK 15: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2325,"key":"x.hk16_abweichung_des_raumfuehlers","label":"HK 16: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2326,"key":"x.hk17_abweichung_des_raumfuehlers","label":"HK 17: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2327,"key":"x.hk18_abweichung_des_raumfuehlers","label":"HK 18: Abweichung des Raumfühlers","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2400,"key":"x.kessel_aufheizprogramm_aktiv","label":"Aufheizprogramm aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2401,"key":"x.kessel_aktueller_tag_des_aufheizprogramms","label":"Aktueller Tag des Aufheizprogramms","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2402,"key":"x.kessel_welches_aufheizprogramm_wird_verwendet","label":"Welches Aufheizprogramm wird verwendet","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2403,"key":"x.kessel_vl_soll_fuer_alle_tage_bei_programm_7","label":"VL Soll für alle Tage bei Programm 7","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2404,"key":"x.kessel_aufheiz_programm_heizkreis_01_verwenden","label":"Aufheiz Programm - Heizkreis 01 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2405,"key":"x.kessel_aufheiz_programm_heizkreis_02_verwenden","label":"Aufheiz Programm - Heizkreis 02 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2406,"key":"x.kessel_aufheiz_programm_heizkreis_03_verwenden","label":"Aufheiz Programm - Heizkreis 03 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2407,"key":"x.kessel_aufheiz_programm_heizkreis_04_verwenden","label":"Aufheiz Programm - Heizkreis 04 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2408,"key":"x.kessel_aufheiz_programm_heizkreis_05_verwenden","label":"Aufheiz Programm - Heizkreis 05 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2409,"key":"x.kessel_aufheiz_programm_heizkreis_06_verwenden","label":"Aufheiz Programm - Heizkreis 06 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2410,"key":"x.kessel_aufheiz_programm_heizkreis_07_verwenden","label":"Aufheiz Programm - Heizkreis 07 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2411,"key":"x.kessel_aufheiz_programm_heizkreis_08_verwenden","label":"Aufheiz Programm - Heizkreis 08 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2412,"key":"x.kessel_aufheiz_programm_heizkreis_09_verwenden","label":"Aufheiz Programm - Heizkreis 09 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2413,"key":"x.kessel_aufheiz_programm_heizkreis_10_verwenden","label":"Aufheiz Programm - Heizkreis 10 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2414,"key":"x.kessel_aufheiz_programm_heizkreis_11_verwenden","label":"Aufheiz Programm - Heizkreis 11 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2415,"key":"x.kessel_aufheiz_programm_heizkreis_12_verwenden","label":"Aufheiz Programm - Heizkreis 12 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2416,"key":"x.kessel_aufheiz_programm_heizkreis_13_verwenden","label":"Aufheiz Programm - Heizkreis 13 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2417,"key":"x.kessel_aufheiz_programm_heizkreis_14_verwenden","label":"Aufheiz Programm - Heizkreis 14 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2418,"key":"x.kessel_aufheiz_programm_heizkreis_15_verwenden","label":"Aufheiz Programm - Heizkreis 15 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2419,"key":"x.kessel_aufheiz_programm_heizkreis_16_verwenden","label":"Aufheiz Programm - Heizkreis 16 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2420,"key":"x.kessel_aufheiz_programm_heizkreis_17_verwenden","label":"Aufheiz Programm - Heizkreis 17 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2421,"key":"x.kessel_aufheiz_programm_heizkreis_18_verwenden","label":"Aufheiz Programm - Heizkreis 18 verwenden","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2422,"key":"x.kessel_vorlaufsolltemperatur_am_tag_1","label":"Vorlaufsolltemperatur am Tag 1","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2423,"key":"x.kessel_vorlaufsolltemperatur_am_tag_2","label":"Vorlaufsolltemperatur am Tag 2","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2424,"key":"x.kessel_vorlaufsolltemperatur_am_tag_3","label":"Vorlaufsolltemperatur am Tag 3","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2425,"key":"x.kessel_vorlaufsolltemperatur_am_tag_4","label":"Vorlaufsolltemperatur am Tag 4","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2426,"key":"x.kessel_vorlaufsolltemperatur_am_tag_5","label":"Vorlaufsolltemperatur am Tag 5","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2427,"key":"x.kessel_vorlaufsolltemperatur_am_tag_6","label":"Vorlaufsolltemperatur am Tag 6","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2428,"key":"x.kessel_vorlaufsolltemperatur_am_tag_7","label":"Vorlaufsolltemperatur am Tag 7","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2429,"key":"x.kessel_vorlaufsolltemperatur_am_tag_8","label":"Vorlaufsolltemperatur am Tag 8","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2430,"key":"x.kessel_vorlaufsolltemperatur_am_tag_9","label":"Vorlaufsolltemperatur am Tag 9","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2431,"key":"x.kessel_vorlaufsolltemperatur_am_tag_10","label":"Vorlaufsolltemperatur am Tag 10","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2432,"key":"x.kessel_vorlaufsolltemperatur_am_tag_11","label":"Vorlaufsolltemperatur am Tag 11","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2433,"key":"x.kessel_vorlaufsolltemperatur_am_tag_12","label":"Vorlaufsolltemperatur am Tag 12","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2434,"key":"x.kessel_vorlaufsolltemperatur_am_tag_13","label":"Vorlaufsolltemperatur am Tag 13","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2435,"key":"x.kessel_vorlaufsolltemperatur_am_tag_14","label":"Vorlaufsolltemperatur am Tag 14","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2436,"key":"x.kessel_vorlaufsolltemperatur_am_tag_15","label":"Vorlaufsolltemperatur am Tag 15","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2437,"key":"x.kessel_vorlaufsolltemperatur_am_tag_16","label":"Vorlaufsolltemperatur am Tag 16","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2438,"key":"x.kessel_vorlaufsolltemperatur_am_tag_17","label":"Vorlaufsolltemperatur am Tag 17","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2439,"key":"x.kessel_vorlaufsolltemperatur_am_tag_18","label":"Vorlaufsolltemperatur am Tag 18","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2440,"key":"x.kessel_vorlaufsolltemperatur_am_tag_19","label":"Vorlaufsolltemperatur am Tag 19","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2441,"key":"x.kessel_vorlaufsolltemperatur_am_tag_20","label":"Vorlaufsolltemperatur am Tag 20","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2442,"key":"x.kessel_vorlaufsolltemperatur_am_tag_21","label":"Vorlaufsolltemperatur am Tag 21","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2443,"key":"x.kessel_vorlaufsolltemperatur_am_tag_22","label":"Vorlaufsolltemperatur am Tag 22","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2444,"key":"x.kessel_vorlaufsolltemperatur_am_tag_23","label":"Vorlaufsolltemperatur am Tag 23","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2445,"key":"x.kessel_vorlaufsolltemperatur_am_tag_24","label":"Vorlaufsolltemperatur am Tag 24","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2446,"key":"x.kessel_vorlaufsolltemperatur_am_tag_25","label":"Vorlaufsolltemperatur am Tag 25","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2447,"key":"x.kessel_vorlaufsolltemperatur_am_tag_26","label":"Vorlaufsolltemperatur am Tag 26","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2448,"key":"x.kessel_vorlaufsolltemperatur_am_tag_27","label":"Vorlaufsolltemperatur am Tag 27","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2449,"key":"x.kessel_vorlaufsolltemperatur_am_tag_28","label":"Vorlaufsolltemperatur am Tag 28","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2450,"key":"x.kessel_vorlaufsolltemperatur_am_tag_29","label":"Vorlaufsolltemperatur am Tag 29","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2451,"key":"x.kessel_vorlaufsolltemperatur_am_tag_30","label":"Vorlaufsolltemperatur am Tag 30","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2604,"key":"x.solar_minimaldrehzahl_der_kollektorpumpe","label":"Minimaldrehzahl der Kollektorpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2605,"key":"x.solar_fuehlereingang_des_solarkollektor_fuehlers","label":"Fühlereingang des Solarkollektor Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2606,"key":"x.solar_fuehlereingang_des_solarreferenz_puffer_unten_fuehlers","label":"Fühlereingang des Solarreferenz Puffer unten Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2607,"key":"x.solar_pumpenausgang_der_kollektor_pumpe","label":"Pumpenausgang der Kollektor Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2608,"key":"x.solar_pumpenausgang_der_kollektor_puffer_pumpe","label":"Pumpenausgang der Kollektor - Puffer pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2609,"key":"x.solar_pumpenausgang_des_solarumschaltventil","label":"Pumpenausgang des Solarumschaltventil","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2610,"key":"x.solar_pumpenausgang_der_kollektor_boiler_pumpe","label":"Pumpenausgang der Kollektor - Boiler Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2611,"key":"x.solar_wird_als_solarfuehler_ein_pt1000_fuehler_verwendet","label":"Wird als Solarfühler ein PT1000 Fühler verwendet?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2612,"key":"x.solar_solar_ausgang_umschaltventil_invertieren","label":"Solar - Ausgang Umschaltventil invertieren","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2613,"key":"x.solar_solar_fuehlereingang_des_wt_sek_vorlauf_fuehlers","label":"Solar - Fühlereingang des WT sek. Vorlauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2615,"key":"x.solar_solar_fuehlereingang_des_kollektorruecklauf_fuehlers","label":"Solar - Fühlereingang des Kollektorrücklauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2616,"key":"x.solar_solar_waermetauscher_puffer_pumpe_einschaltverzoegerung","label":"Solar - Wärmetauscher - Puffer Pumpe Einschaltverzögerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":2617,"key":"x.solar_solar_waermetauscher_puffer_pumpe_ausschaltverzoegerung","label":"Solar - Wärmetauscher - Puffer Pumpe Ausschaltverzögerung","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":2618,"key":"x.solar_maximale_kollektorpumpen_drehzahl","label":"Maximale Kollektorpumpen Drehzahl","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2619,"key":"x.solar_puffer_oben_solar_sollwert_schnellladung_bis_zu_dieser_tempe","label":"Puffer Oben Solar Sollwert (Schnellladung bis zu dieser Temperatur)","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2620,"key":"x.solar_kollektor_pufferoben_differenz","label":"Kollektor - Pufferoben Differenz","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2621,"key":"x.kessel_pufferoben_wt_sekundaer_vorlauf_differenz","label":"Pufferoben - WT sekundär Vorlauf Differenz","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2623,"key":"x.solar_kollektor_pumpen_regler_kp_wert_256_2_0_01_99_99","label":"Kollektor Pumpen Regler Kp Wert                                               256    2     0,01   99,99","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2624,"key":"x.solar_kollektor_pumpen_regler_tn_wert","label":"Kollektor Pumpen Regler Tn Wert","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":2625,"key":"x.solar_solar_pumpenausgang_der_puffer_waermetauscher_pumpe","label":"Solar - Pumpenausgang der Puffer - Wärmetauscher Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2626,"key":"x.solar_solar_pumpenausgang_der_boiler_waermetauscher_pumpe","label":"Solar - Pumpenausgang der Boiler - Wärmetauscher Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2627,"key":"x.solar_solar_nenndurchfluss_der_kollektorpumpe_fuer_waermemengenzae","label":"Solar - Nenndurchfluss der Kollektorpumpe für Wärmemengenzähler [l/h]","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"l/h","verified":false},{"address":2628,"key":"x.solar_solar_kollektorueberwachung","label":"Solar - Kollektorüberwachung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2629,"key":"x.solar_boilervorrang_bei_solarladung","label":"Boilervorrang bei Solarladung","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2630,"key":"x.solar_solar_auf_welchen_puffer_findet_die_solarladung_statt","label":"Solar - Auf welchen PUFFER findet die Solarladung statt","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2631,"key":"x.solar_solar_auf_welchen_boiler_findet_die_solarladung_statt","label":"Solar - Auf welchen BOILER findet die Solarladung statt","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2632,"key":"x.solar_solar_liter_pro_impulse_des_durchflusssensors_einh_100_2_0_0","label":"Solar - Liter pro Impulse des Durchflusssensors                         EINH_ 100    2     0,05   10","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2633,"key":"x.solar_solar_wird_ein_durchflusszaehler_verwendet","label":"Solar - Wird ein Durchflusszähler verwendet?","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":2634,"key":"x.solar_solar_fuehlereingang_des_kollektorvorlauf_fuehlers","label":"Solar - Fühlereingang des Kollektorvorlauf Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2635,"key":"x.solar_solar_ansteuerung_der_kollektorpumpe","label":"Solar - Ansteuerung der Kollektorpumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2636,"key":"x.solar_solar_ansteuerung_der_puffer_waermetauscher_pumpe","label":"Solar - Ansteuerung der Puffer - Wärmetauscher Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2637,"key":"x.solar_solar_ansteuerung_der_boiler_waermetauscher_pumpe","label":"Solar - Ansteuerung der Boiler - Wärmetauscher Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2638,"key":"x.solar_solar_kollektorueberwachung_alle","label":"Solar - Kollektorüberwachung alle","scale":0.01666666667,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":2639,"key":"x.kessel_system_12_13_wt_sekundaer_pumpen_regler_kp_wert","label":"System 12/13 - WT Sekundär Pumpen Regler Kp Wert","scale":0.00390625,"sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2640,"key":"x.kessel_system_12_13_wt_sekundaer_pumpen_regler_tn_wert","label":"System 12/13 - WT Sekundär Pumpen Regler Tn Wert","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":2641,"key":"x.kessel_system_12_13_minimale_pumpendrehzahl_wt_sekundaer","label":"System 12/13 - Minimale Pumpendrehzahl WT Sekundär","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":2642,"key":"x.solar_solar_ansteuerung_der_kollektor_boiler_pumpe","label":"Solar - Ansteuerung der Kollektor-Boiler - Pumpe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2643,"key":"x.solar_system_12_13_fuehlereingang_des_solarreferenz_puffer_oben_fu","label":"System 12/13 - Fühlereingang des Solarreferenz Puffer oben Fühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2644,"key":"x.solar_solar_kollektor_pumpen_schutz_ab_einer_koll_temp","label":"Solar - Kollektor-/Pumpen - Schutz ab einer Koll. Temp.","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2645,"key":"x.solar_die_pumpe_der_solaranlage_darf_starten_ab","label":"Die Pumpe der Solaranlage darf starten ab","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":2646,"key":"x.solar_die_pumpe_der_solaranlage_darf_laufen_bis","label":"Die Pumpe der Solaranlage darf laufen bis","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3000,"key":"x.kessel_start_einschubreduktion_ab_druckabweichung_von","label":"Start Einschubreduktion ab Druckabweichung von","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":3001,"key":"x.kessel_einschaltkriterium_hv_module_abgastemperatur","label":"Einschaltkriterium HV-Module - Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3002,"key":"x.kessel_abreinigen_im_heizen_aktiv","label":"Abreinigen im Heizen aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":3003,"key":"x.kessel_maximale_sollansteuerung_hv_modul_1","label":"Maximale Sollansteuerung HV-Modul 1","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3004,"key":"x.kessel_anfahrrampe_hv_regler","label":"Anfahrrampe HV-Regler","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"min","verified":false},{"address":3005,"key":"x.kessel_startwert_hv_regler","label":"Startwert HV-Regler","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3006,"key":"x.kessel_intervall_spannungsreduktion_hv_regler","label":"Intervall Spannungsreduktion HV-Regler","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":3007,"key":"x.kessel_intervall_spannungssteigerung_hv_regler","label":"Intervall Spannungssteigerung HV-Regler","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":3008,"key":"x.kessel_max_leistung_hv_module","label":"Max. Leistung HV-Module","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":3009,"key":"x.kessel_minimale_sollansteuerung_hv_modul_e","label":"Minimale Sollansteuerung HV-Modul(e)","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3010,"key":"x.kessel_zuendung_ausschalten_bei_sauerstoffreduktion_um","label":"Zündung ausschalten, bei Sauerstoffreduktion um","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3011,"key":"x.kessel_oeffnung_der_primaerluft_im_kessel_aus","label":"Öffnung der Primärluft im Kessel Aus","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3012,"key":"x.kessel_anzahl_der_reinigungszyklen_je_heizstunde","label":"Anzahl der Reinigungszyklen je Heizstunde","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3013,"key":"x.kessel_maximale_abweichung_des_rest_o2_vom_errechneten_sollwert_10","label":"Maximale Abweichung des Rest-O2 vom errechneten Sollwert                    %     10     1      0,1    10","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3014,"key":"x.kessel_maximale_luftklappenkorrektur_aufgrund_rest_o2","label":"Maximale Luftklappenkorrektur aufgrund Rest-O2","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3015,"key":"x.kessel_unterdruck_bei_100_agr_reduzieren_um","label":"Unterdruck bei 100% AGR reduzieren um","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"Pa","verified":false},{"address":3016,"key":"x.kessel_die_anlage_ist_mit_frostschutz_gefuellt","label":"Die Anlage ist mit Frostschutz gefüllt","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":3018,"key":"x.kessel_anzahl_hv_module","label":"Anzahl HV-Module","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3019,"key":"x.kessel_automatische_lambdasonden_kalibrierung_aktiv","label":"Automatische Lambdasonden-Kalibrierung aktiv","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":3020,"key":"x.kessel_autom_kalibrierung_mindestzeit_im_stillstand","label":"Autom. Kalibrierung - Mindestzeit im Stillstand","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"h","verified":false},{"address":3021,"key":"x.kessel_einschaltkriterium_agr_abgastemperatur","label":"Einschaltkriterium AGR - Abgastemperatur","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3022,"key":"x.kessel_kesselladepumpe_ueber_pumpe_1_steuern","label":"Kesselladepumpe über Pumpe 1 steuern","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":3023,"key":"x.kessel_ansteuerung_der_kesselladepumpe_im_betrieb","label":"Ansteuerung der Kesselladepumpe im Betrieb","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3024,"key":"x.kessel_maximale_sollansteuerung_hv_modul_2","label":"Maximale Sollansteuerung HV-Modul 2","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3025,"key":"x.kessel_ti_leistungsvorgabe_betriebsart_1_0","label":"TI Leistungsvorgabe - Betriebsart                                                 1      0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3026,"key":"x.kessel_soll_spreizung_vl_rl","label":"Soll-Spreizung VL/RL","scale":0.5,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3027,"key":"x.kessel_ruecklaufmischer_nur_bei_aktiver_pufferpumpe_freigeben","label":"Rücklaufmischer nur bei aktiver Pufferpumpe freigeben","sources":["froeling-modbus"],"table":"holding","type":"u16","verified":false},{"address":3029,"key":"x.kessel_anfahrverzoegerung_fuer_einschub","label":"Anfahrverzögerung für Einschub","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":3031,"key":"x.kessel_faktor_fuer_einschubimpuls","label":"Faktor für Einschubimpuls","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3032,"key":"x.austragung_1_2_3_saugmodul_beschickung_des_1_2_3_saugmoduls","label":"1-2-3 Saugmodul - Beschickung des 1-2-3 Saugmoduls","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3033,"key":"x.austragung_zyklon_m_2_zrs_zyklon_beschickt_mit","label":"Zyklon m. 2 ZRS - Zyklon beschickt mit","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3034,"key":"x.austragung_1_2_3_saugmodul_nach_wieviel_befuellvorgaengen_zyklon_vollst","label":"1-2-3 Saugmodul - Nach wieviel Befüllvorgängen Zyklon vollständig leeren?","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3036,"key":"x.austragung_1_2_3_saugmodul_ansprechverzoegerung_min_sensor","label":"1-2-3 Saugmodul - Ansprechverzögerung MIN Sensor","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3037,"key":"x.kessel_t4e_einschub_regler_max_startphase","label":"T4e - Einschub-Regler Max Startphase","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3038,"key":"x.kessel_t4e_verhaeltnis_von_heiz_zu_zuendeinschub","label":"T4e - Verhältnis von Heiz- zu Zündeinschub","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3039,"key":"x.kessel_tx_primaerluft_beim_start_von_heizen_reinigen_absolut","label":"TX - Primärluft beim Start von Heizen-Reinigen (absolut)","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3040,"key":"x.kessel_anzahl_der_rostantriebe","label":"Anzahl der Rostantriebe","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3041,"key":"x.kessel_s1_ausgang_zuendung","label":"S1 - Ausgang Zündung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3042,"key":"x.kessel_s3_ausgang_zuendung_1_0_0","label":"S3 - Ausgang Zündung                                                                1      0     0","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3043,"key":"x.kessel_bei_fehlerbehebung_an_der_ascheschnecke_dreht_diese_zurueck","label":"Bei Fehlerbehebung an der Ascheschnecke dreht diese zurück für","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3044,"key":"x.kessel_t4e_hv_reinigungseinrichtung","label":"T4e - HV-Reinigungseinrichtung","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3045,"key":"x.kessel_nennstrom_der_ascheschnecke","label":"Nennstrom der Ascheschnecke","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3046,"key":"x.kessel_oeffnung_der_primaerluft_im_vorwaermen_zuenden","label":"Öffnung der Primärluft im Vorwärmen / Zünden","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3047,"key":"x.kessel_die_zeit_bis_der_stoker_voll_ist_betraegt_43048","label":"Die Zeit bis der Stoker voll ist beträgt","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3048,"key":"x.kessel_t4e_unterdruck_im_kessel_bei_max_leistung_waehrend_startphas","label":"T4e - Unterdruck im Kessel bei max. Leistung während Startphase","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3049,"key":"x.austragung_saugsystem_1_beschickt_durch","label":"Saugsystem 1 beschickt durch","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3050,"key":"x.austragung_saugsystem_2_beschickt_durch","label":"Saugsystem 2 beschickt durch","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3051,"key":"x.austragung_saugsystem_3_beschickt_durch","label":"Saugsystem 3 beschickt durch","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3052,"key":"x.kessel_rueckspuelen_der_sonde_fuer_43053","label":"Rückspülen der Sonde für","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":3053,"key":"x.kessel_oeffnung_der_luftklappe_im_vorbereiten","label":"Öffnung der Luftklappe im Vorbereiten","sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3054,"key":"x.kessel_t4e_wie_oft_den_rost_im_abreinigen_kippen","label":"T4e - Wie oft den Rost im Abreinigen kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3055,"key":"x.kessel_t4e_wie_oft_rost_2_im_abreinigen_kippen","label":"T4e - Wie oft Rost 2 im Abreinigen kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3056,"key":"x.kessel_t4e_wie_oft_rost_3_im_abreinigen_kippen","label":"T4e - Wie oft Rost 3 im Abreinigen kippen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3057,"key":"x.kessel_t4e_anzahl_der_kippvorgaenge_je_heizstunde","label":"T4e - Anzahl der Kippvorgänge je Heizstunde","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3058,"key":"x.kessel_mindestlaufzeit_im_heizbetrieb_bis_abreinigung_rost","label":"Mindestlaufzeit im Heizbetrieb bis Abreinigung Rost","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3059,"key":"x.kessel_mindestlaufzeit_im_heizbetrieb_bis_abreinigung_rost_2","label":"Mindestlaufzeit im Heizbetrieb bis Abreinigung Rost 2","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3060,"key":"x.kessel_mindestlaufzeit_im_heizbetrieb_bis_abreinigung_rost_3","label":"Mindestlaufzeit im Heizbetrieb bis Abreinigung Rost 3","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3061,"key":"x.kessel_korrekturwert_des_vorlauffuehlers","label":"Korrekturwert des Vorlauffühlers","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3062,"key":"x.kessel_laufzeit_der_ascheschnecke_je_heizstunde","label":"Laufzeit der Ascheschnecke je Heizstunde","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3063,"key":"x.kessel_pe1_45_60_luftklappe_regelbereich_max","label":"PE1 45-60 - Luftklappe Regelbereich max","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3064,"key":"x.kessel_pe1_45_60_luftklappe_regelbereich_min","label":"PE1 45-60 - Luftklappe Regelbereich min","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3065,"key":"x.kessel_pe1_45_60_oeffnung_der_luftklappe_im_stoerfall","label":"PE1 45-60 - Öffnung der Luftklappe im Störfall","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3066,"key":"x.austragung_mindestdruck_im_vorbereiten_vor_zyklon","label":"Mindestdruck im Vorbereiten vor Zyklon","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3067,"key":"x.kessel_mindestwert_fuer_nachlegemenge","label":"Mindestwert für Nachlegemenge","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3068,"key":"x.kessel_pe1_45_60_oeffnung_der_primaerluft_im_abstellen","label":"PE1 45-60 - Öffnung der Primärluft im Abstellen","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3069,"key":"x.austragung_pelletkessel_restsauerstoffgrenze_leerlauferkennung_bei_erho","label":"Pelletkessel - Restsauerstoffgrenze Leerlauferkennung bei erhöhtem Einschub","scale":0.1,"sources":["froeling-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":3070,"key":"x.austragung_minimale_saugzugansteuerung_im_zyklonabscheider","label":"Minimale Saugzugansteuerung im Zyklonabscheider","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3071,"key":"x.austragung_soll_unterdruck_vor_dem_zyklon","label":"Soll-Unterdruck vor dem Zyklon","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3072,"key":"x.diffregler_waermequellenfuehler_vorhanden","label":"Wärmequellenfühler vorhanden","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3076,"key":"x.austragung_sauger_vorlaufzeit_43077","label":"Sauger-Vorlaufzeit","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":3077,"key":"x.austragung_schneckenzyklus_43078","label":"Schneckenzyklus","sources":["froeling-modbus"],"table":"holding","type":"s16","verified":false},{"address":0,"key":"x.kesseltemperatur","label":"Boiler Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1,"key":"x.abgastemperatur","label":"Exhaust Temperature","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2,"key":"x.boardtemperatur","label":"Board Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":3,"key":"x.restsauerstoffgehalt","label":"Residual Oxygen Content","scale":0.1,"sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":4,"key":"x.kessel_position_der_primaerluftklappe","label":"Position der Primärluftklappe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":5,"key":"x.kessel_t4_bgr2_position_der_sekundaerluftklappe","label":"T4 Bgr2 - Position der Sekundärluftklappe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":6,"key":"x.saugzugdrehzahl","label":"Induced Draft Speed","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":7,"key":"x.kessel_fuehler_1","label":"Fühler 1","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":8,"key":"x.kessel_abgastemperatur_nach_dem_brennwert_waermetauscher","label":"Abgastemperatur nach dem Brennwert- wärmetauscher","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":9,"key":"x.ruecklauffuehler","label":"Return Sensor","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":10,"key":"x.kessel_luftgeschwindigkeit_in_der_ansaugoeffnung","label":"Luftgeschwindigkeit in der Ansaugöffnung","scale":0.01,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"m/s","verified":false},{"address":11,"key":"x.primaerluft","label":"Primary Air","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":12,"key":"x.sekundaerluft","label":"Secondary Air","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":13,"key":"x.saugzug_ansteuerung","label":"Induced Draft Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":14,"key":"x.kessel_kesselstellgroesse","label":"Kesselstellgröße","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":15,"key":"x.kessel_abgas_solltemperatur","label":"Abgas-Solltemperatur","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":16,"key":"x.sauerstoffregler","label":"Oxygen Controller","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":17,"key":"x.austragung_boardtemperatur_pelletsmodul","label":"Boardtemperatur Pelletsmodul","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":18,"key":"x.kessel_ansauglufttemperatur","label":"Ansauglufttemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":19,"key":"x.austragung_stromaufnahme_der_austragschnecke","label":"Stromaufnahme der Austragschnecke","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":20,"key":"x.betriebsstunden","label":"Operating Hours","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":21,"key":"x.fuellstand_im_pelletsbehaelter","label":"Pellet Container Level","scale":0.004830917874,"sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":22,"key":"x.kessel_anzahl_der_brennerstarts","label":"Anzahl der Brennerstarts","sources":["froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":23,"key":"x.kessel_s4_zuendungsstarts","label":"S4 - Zündungsstarts","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":24,"key":"x.betriebsstunden_in_der_feuererhaltung","label":"Operating Hours in Fire Maintenance","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":25,"key":"x.kessel_einschub","label":"Einschub","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":26,"key":"x.kessel_einschubregler","label":"Einschubregler","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":27,"key":"x.kessel_errechnete_kesselsolltemperatur","label":"Errechnete Kesselsolltemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":28,"key":"x.solarfuehler_puffer_unten","label":"Solar Sensor Buffer Bottom","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":29,"key":"x.kessel_stromaufnahme_der_foerderschnecke","label":"Stromaufnahme der Förderschnecke","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":30,"key":"x.austragung_stromaufnahme_der_zellradschleuse","label":"Stromaufnahme der Zellradschleuse","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":31,"key":"x.kessel_stromaufnahme_der_stokerschnecke","label":"Stromaufnahme der Stokerschnecke","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":32,"key":"x.kessel_feuerraum_unterdruck","label":"Feuerraum-Unterdruck","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":33,"key":"x.austragung_position_absperrschieber","label":"Position Absperrschieber","scale":0.1,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":34,"key":"x.kessel_position_rostmotor","label":"Position Rostmotor","scale":0.1,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":35,"key":"x.kessel_einschubkorrektur_regler","label":"Einschubkorrektur-Regler","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":36,"key":"x.kessel_ruecklaufpumpen_ansteuerung","label":"Rücklaufpumpen Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":37,"key":"x.kessel_verbrennungs_zuluftgeblaese_30038","label":"Verbrennungs Zuluftgebläse","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":38,"key":"x.kessel_verbrennungs_zuluftgeblaese_30039","label":"Verbrennungs Zuluftgebläse","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":39,"key":"x.controller_betriebsstunden_stokerschnecke","label":"Betriebsstunden Stokerschnecke","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":40,"key":"x.controller_betriebsstunden_foerderschnecke","label":"Betriebsstunden Förderschnecke","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":41,"key":"x.controller_betriebsstunden_zrs","label":"Betriebsstunden ZRS","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":42,"key":"x.controller_betriebsstunden_ruettler","label":"Betriebsstunden Rüttler","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"min","verified":false},{"address":43,"key":"x.kessel_lastspiele_kippantrieb","label":"Lastspiele Kippantrieb","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":44,"key":"x.controller_betriebsstunden_wos","label":"Betriebsstunden WOS","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":45,"key":"x.controller_betriebsstunden_ascheschnecke","label":"Betriebsstunden Ascheschnecke","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":46,"key":"x.controller_betriebsstunden_zuendung","label":"Betriebsstunden Zündung","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":47,"key":"x.controller_betriebsstunden_lambdasonde","label":"Betriebsstunden Lambdasonde","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":48,"key":"x.austragung_betriebsstunden_saugturbine_n","label":"Betriebsstunden Saugturbine(n)","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":49,"key":"x.austragung_betriebsstunden_austragsschnecke","label":"Betriebsstunden Austragsschnecke","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":50,"key":"x.kessel_lastspiele_sicherheitsbelueftung","label":"Lastspiele Sicherheitsbelüftung","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":51,"key":"x.austragung_betriebsstunden_saugzug","label":"Betriebsstunden Saugzug","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":52,"key":"x.kessel_lastspiele_rbk","label":"Lastspiele RBK","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":53,"key":"x.austragung_gemessener_fahrweg_des_absperrschiebers","label":"Gemessener Fahrweg des Absperrschiebers","scale":0.1,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":54,"key":"x.kessel_lambdasondenspannung_gemessen","label":"Lambdasondenspannung gemessen","scale":1e-05,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":55,"key":"x.stunden_seit_letzter_wartung","label":"Hours Since Last Maintenance","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":56,"key":"x.kessel_kesselanforderung_ueber_heizkreis_oder_boiler_steht_an","label":"Kesselanforderung über Heizkreis oder Boiler steht an","sources":["froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":57,"key":"x.kessel_fr_kuehlung_durch_sekundaerluft","label":"FR-Kühlung durch Sekundärluft","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":58,"key":"x.kessel_einschub_wird_begrenzt_auf_maximal","label":"Einschub wird begrenzt auf maximal","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":59,"key":"x.kessel_leistungsanhebung_durch_fr_regelung","label":"Leistungsanhebung durch FR-Regelung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":60,"key":"x.kessel_abschoepf_ausgang","label":"Abschöpf Ausgang","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":61,"key":"x.kessel_lambdasondenspannung_korrigiert","label":"Lambdasondenspannung korrigiert","scale":1e-05,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":62,"key":"x.stunden_im_pelletsbetrieb","label":"Hours in Pellet Operation","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":63,"key":"x.stunden_im_heizen","label":"Hours in Heating","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":64,"key":"x.kessel_fuehler_weiche_oben","label":"Fühler Weiche Oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":65,"key":"x.kessel_fuehler_weiche_unten","label":"Fühler Weiche Unten","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":66,"key":"x.kessel_ruecklauf_soll_errechnet","label":"Rücklauf Soll errechnet","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":67,"key":"x.kessel_drehzahl_kesselladepumpe","label":"Drehzahl Kesselladepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":68,"key":"x.kessel_breitbandsonde_heizstrom","label":"Breitbandsonde Heizstrom","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":69,"key":"x.kessel_breitbandsonde_heizungs_spannung","label":"Breitbandsonde Heizungs Spannung","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":70,"key":"x.kessel_breitbandsonde_nernst_spannung","label":"Breitbandsonde Nernst Spannung","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":71,"key":"x.kessel_breitbandsonde_pump_strom","label":"Breitbandsonde Pump Strom","scale":1e-06,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":72,"key":"x.kessel_breitbandsonde_innenwiderstand","label":"Breitbandsonde Innenwiderstand","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Ohm","verified":false},{"address":73,"key":"x.kessel_unterdruck_soll","label":"Unterdruck-Soll","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":74,"key":"x.controller_stunden_in_teillastbetrieb_kesselstellgroesse_40","label":"Stunden in Teillastbetrieb (Kesselstellgröße < 40 %)","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":75,"key":"x.austragung_saugzug_ansteuerung_30076","label":"Saugzug - Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":76,"key":"x.stunden_im_scheitholzbetrieb","label":"Hours in Log Operation","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":77,"key":"x.kessel_eingang_wos_funktionsrueckmeldung_fuehler_2","label":"Eingang WOS Funktionsrückmeldung (Fühler 2)","sources":["froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":78,"key":"x.kessel_unterdruck_ist","label":"Unterdruck-Ist","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":79,"key":"x.austragung_stromaufnahme_der_schnecke_0_1","label":"Stromaufnahme der Schnecke 0.1","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":80,"key":"x.austragung_stromaufnahme_der_schnecke_0_2","label":"Stromaufnahme der Schnecke 0.2","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":81,"key":"x.resetierbarer_kg_zaehler","label":"Resettable kg Counter","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"kg","verified":false},{"address":82,"key":"x.resetierbarer_t_zaehler","label":"Resettable t Counter","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"t","verified":false},{"address":83,"key":"x.pelletverbrauch_gesamt","label":"Total Pellet Consumption","scale":0.1,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","unit":"t","verified":false},{"address":84,"key":"x.kessel_tagesertrag_kwh","label":"Tagesertrag [kWh]","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":85,"key":"x.kessel_gesamtertrag_kwh","label":"Gesamtertrag [kWh]","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":86,"key":"x.verbleibende_heizstunden_bis_zur_asche_entleeren_warnung","label":"Remaining Heating Hours Until Ash Emptying Warning","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":88,"key":"x.kessel_feuerraumtemperatur","label":"Feuerraumtemperatur","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":89,"key":"x.controller_boardtemperatur_hackgutmodul","label":"Boardtemperatur Hackgutmodul","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":90,"key":"x.kessel_aktuelles_frt_signal","label":"Aktuelles FRT-Signal","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":92,"key":"x.kessel_position_der_agr_primaerluftklappe","label":"Position der AGR Primärluftklappe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":93,"key":"x.kessel_stromaufnahme_vom_ruehrwerk","label":"Stromaufnahme vom Rührwerk","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":94,"key":"x.austragung_stromaufnahme_der_schnecke_1_30095","label":"Stromaufnahme der Schnecke 1","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":95,"key":"x.austragung_stromaufnahme_der_schnecke_2","label":"Stromaufnahme der Schnecke 2","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":96,"key":"x.controller_betriebsstunden_vom_ruehrwerk","label":"Betriebsstunden vom Rührwerk","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":97,"key":"x.austragung_betriebsstunden_saugturbine","label":"Betriebsstunden Saugturbine","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":98,"key":"x.austragung_betriebsstunden_der_schnecke_auf_ls_30099","label":"Betriebsstunden der Schnecke auf LS","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":99,"key":"x.austragung_betriebsstunden_der_schnecke_auf_ls_30100","label":"Betriebsstunden der Schnecke auf LS","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":100,"key":"x.kessel_leistungsbedarf","label":"Leistungsbedarf","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":101,"key":"x.kessel_anzahl_der_reinigungen","label":"Anzahl der Reinigungen","sources":["froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":102,"key":"x.kessel_zeit_bis_zur_naechsten_reinigung","label":"Zeit bis zur nächsten Reinigung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"min","verified":false},{"address":103,"key":"x.efilter_betriebsstunden_e_filter","label":"Betriebsstunden E-Filter","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":104,"key":"x.austragung_saugzug_ansteuerung_30105","label":"Saugzug - Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":105,"key":"x.efilter_e_filter_leistungsstufe_hv_modul_1","label":"E-Filter - Leistungsstufe HV-Modul 1","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":106,"key":"x.efilter_e_filter_leistungsstufe_hv_modul_2","label":"E-Filter - Leistungsstufe HV-Modul 2","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":107,"key":"x.efilter_e_filter_leistungsstufe_hv_modul_3","label":"E-Filter - Leistungsstufe HV-Modul 3","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":108,"key":"x.efilter_e_filter_leistungsstufe_hv_modul_4","label":"E-Filter - Leistungsstufe HV-Modul 4","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":109,"key":"x.efilter_e_filter_filterrueckmeldung","label":"E-Filter - Filterrückmeldung","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":110,"key":"x.efilter_e_filter_wasser_detektiert","label":"E-Filter - Wasser detektiert","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":111,"key":"x.efilter_e_filter_zustand_filter","label":"E-Filter - Zustand Filter","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":112,"key":"x.kessel_auf_zu_bewegung_des_rostes","label":"Auf / Zu Bewegung des Rostes","sources":["froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":113,"key":"x.kessel_eingang_externe_leistungsanforderung","label":"Eingang externe Leistungsanforderung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":114,"key":"x.kessel_aktuelle_externe_leistungsanforderung","label":"Aktuelle externe Leistungsanforderung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":115,"key":"x.kessel_dbbk_pumpenansteuerung","label":"DBBK Pumpenansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":116,"key":"x.kessel_gefilterter_rostdifferenzdruck","label":"Gefilterter Rostdifferenzdruck","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":117,"key":"x.kessel_druckdifferenz_rost","label":"Druckdifferenz Rost","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":118,"key":"x.kessel_solldifferenzdruck_rost","label":"Solldifferenzdruck Rost","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":119,"key":"x.kessel_unterdruck_ueber_dem_rost","label":"Unterdruck über dem Rost","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":120,"key":"x.kessel_unterdruck_unter_dem_rost","label":"Unterdruck unter dem Rost","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":121,"key":"x.kessel_lastspiele_kippantrieb_1","label":"Lastspiele Kippantrieb 1","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":122,"key":"x.kessel_position_der_agr_sekundaerluftklappe","label":"Position der AGR Sekundärluftklappe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":123,"key":"x.kessel_einschub_absolut","label":"Einschub absolut","scale":0.1,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":124,"key":"x.kessel_ist_druck_im_agr_kanal","label":"Ist-Druck im AGR-Kanal","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":125,"key":"x.kessel_solldruck_im_agr_kanal","label":"Solldruck im AGR-Kanal","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":126,"key":"x.kessel_position_der_agr_klappe","label":"Position der AGR-Klappe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":127,"key":"x.kessel_automatischer_maximaleinschub","label":"Automatischer Maximaleinschub","scale":0.1,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":128,"key":"x.kessel_temperatur_unter_dem_rost","label":"Temperatur unter dem Rost","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":129,"key":"x.austragung_stromaufnahme_der_schnecke_1_30130","label":"Stromaufnahme der Schnecke 1","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":130,"key":"x.kessel_wos_zustand","label":"WOS-Zustand","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":131,"key":"x.kessel_temperatur_durchbrandbogen","label":"Temperatur Durchbrandbogen","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":132,"key":"x.kessel_t4_lastspiele_kippantrieb_2","label":"T4 - Lastspiele Kippantrieb 2","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":133,"key":"x.kessel_anzahl_der_ueberschlaege","label":"Anzahl der Überschläge","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":134,"key":"x.kessel_leistung_hv_modul_1","label":"Leistung HV-Modul 1","scale":0.01,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":135,"key":"x.kessel_leistung_hv_modul_2","label":"Leistung HV-Modul 2","scale":0.01,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":138,"key":"x.kessel_aufgenommene_energie","label":"Aufgenommene Energie","scale":0.01,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":139,"key":"x.kessel_lambdasondenzustand","label":"Lambdasondenzustand","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":140,"key":"x.kessel_spannungsrueckmeldung_hv_modul_1","label":"Spannungsrückmeldung HV-Modul 1","scale":0.01,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kV","verified":false},{"address":141,"key":"x.kessel_stromrueckmeldung_hv_modul_1","label":"Stromrückmeldung HV-Modul 1","scale":1e-06,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":142,"key":"x.kessel_system_loop_looppumpe","label":"System \"Loop\" - Looppumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":143,"key":"x.kessel_spannungsrueckmeldung_hv_modul_2","label":"Spannungsrückmeldung HV-Modul 2","scale":0.01,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kV","verified":false},{"address":144,"key":"x.kessel_stromrueckmeldung_hv_modul_2","label":"Stromrückmeldung HV-Modul 2","scale":1e-06,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":145,"key":"x.kessel_fuehler_2","label":"Fühler 2","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":146,"key":"x.kessel_brennwert_wt_anzahl_der_spuelvorgaenge","label":"Brennwert-WT - Anzahl der Spülvorgänge","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":147,"key":"x.kessel_vergangene_zeit_seit_letzter_waermetauscherreinigung","label":"Vergangene Zeit seit letzter Wärmetauscherreinigung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"min","verified":false},{"address":148,"key":"x.kessel_stromaufnahme_ascheschnecke","label":"Stromaufnahme Ascheschnecke","scale":0.001,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":149,"key":"x.kessel_endlagenschalter_30150","label":"Endlagenschalter","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":150,"key":"x.kessel_endlagenschalter_30151","label":"Endlagenschalter","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":151,"key":"x.solar_ziel_der_solarladung","label":"Ziel der Solarladung","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":152,"key":"x.austragung_absperrschieber_aktuelle_position","label":"Absperrschieber - Aktuelle Position","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":153,"key":"x.kessel_t4_t4e_einschub","label":"T4/T4e - Einschub","scale":0.1,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":154,"key":"x.austragung_zyklon_m_2_zrs_max_sensor","label":"Zyklon m. 2 ZRS - MAX-Sensor","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":155,"key":"x.austragung_zyklon_m_2_zrs_min_sensor","label":"Zyklon m. 2 ZRS - MIN-Sensor","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":156,"key":"x.austragung_1_2_3_saugmodul_aktive_sonde","label":"1-2-3 Saugmodul - Aktive Sonde","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":157,"key":"x.austragung_1_2_3_saugmodul_aktives_saugsystem","label":"1-2-3 Saugmodul - Aktives Saugsystem","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":158,"key":"x.kessel_motorschutz_ascheschnecke_ok","label":"Motorschutz Ascheschnecke OK","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":159,"key":"x.kessel_primaerluft_30160","label":"Primärluft","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":160,"key":"x.kessel_position_der_primaerluftklappe_30161","label":"Position der Primärluftklappe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":161,"key":"x.kessel_rueckmeldung_hv_modul_1","label":"Rückmeldung HV-Modul 1","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":162,"key":"x.kessel_rueckmeldung_hv_modul_2","label":"Rückmeldung HV-Modul 2","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":163,"key":"x.kessel_pt4e_stokertemperatur","label":"PT4e - Stokertemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":164,"key":"x.austragung_pe1c_status_absperrschieber","label":"PE1c - Status Absperrschieber","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":165,"key":"x.austragung_ansteuerung_saugzug_zyklonabscheider","label":"Ansteuerung Saugzug Zyklonabscheider","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":166,"key":"x.austragung_betriebsstunden_der_saugschnecke_3","label":"Betriebsstunden der Saugschnecke 3","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":167,"key":"x.austragung_betriebsart_ascheschnecke_zyklonabscheider","label":"Betriebsart Ascheschnecke Zyklonabscheider","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":168,"key":"x.austragung_betriebsart_zyklonabscheider","label":"Betriebsart Zyklonabscheider","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":169,"key":"x.kessel_t4e_lastspiele_kippantrieb_3","label":"T4e - Lastspiele Kippantrieb 3","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":170,"key":"x.kessel_vom_kessel_erzeugte_waermemenge","label":"Vom Kessel erzeugte Wärmemenge","scale":100,"sources":["froeling-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":171,"key":"x.austragung_fehlerstatus_zyklonabscheider","label":"Fehlerstatus Zyklonabscheider","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":172,"key":"x.efilter_feuerungsbetriebsstunden_fuer_bereitschaft_e_filter","label":"Feuerungsbetriebsstunden für Bereitschaft E-Filter","sources":["froeling-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":173,"key":"x.controller_temperatur_in_der_stb_huelse","label":"Temperatur in der STB Hülse","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":174,"key":"x.kessel_t4e_kesselfuehler_2","label":"T4e - Kesselfühler 2","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":175,"key":"x.austragung_absperrschieber_zustand","label":"Absperrschieber - Zustand","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":176,"key":"x.kessel_aktuelle_ansteuerung_vom_ruehrwerk","label":"Aktuelle Ansteuerung vom Rührwerk","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":177,"key":"x.austragung_sicherheitsschalter_zyklonabscheider","label":"Sicherheitsschalter Zyklonabscheider","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":178,"key":"x.austragung_unterdruck_vor_dem_zyklonabscheider","label":"Unterdruck vor dem Zyklonabscheider","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":500,"key":"x.temperatur_zweitkessel","label":"Second Boiler Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":501,"key":"x.zustand_brennerrelais","label":"Burner Relay Status","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":502,"key":"x.betriebsstunden_zweitkessel","label":"Second Boiler Operating Hours","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":503,"key":"x.umschaltventil_zweitkessel","label":"Second Boiler Changeover Valve","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":504,"key":"x.kessel_betriebsart_waermepumpe","label":"Betriebsart Wärmepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":505,"key":"x.kessel_zustand_waermepumpe","label":"Zustand Wärmepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":600,"key":"x.stoemungsschalter_an_der_brauchwasser_leitung","label":"Flow Switch at the Domestic Water Line","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":700,"key":"x.verteiler_drehzahl_netzpumpe","label":"Drehzahl Netzpumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":701,"key":"x.verteiler_netzruecklauf_temperatur","label":"Netzrücklauf Temperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":702,"key":"x.verteiler_drehzahl_verteiler_1_pumpe","label":"Drehzahl Verteiler 1 Pumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":703,"key":"x.verteiler_ruecklauf_temperatur_verteiler_1","label":"Rücklauf Temperatur Verteiler 1","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":704,"key":"x.verteiler_drehzahl_verteiler_2_pumpe","label":"Drehzahl Verteiler 2 Pumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":705,"key":"x.verteiler_ruecklauf_temperatur_verteiler_2","label":"Rücklauf Temperatur Verteiler 2","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":706,"key":"x.verteiler_drehzahl_verteiler_3_pumpe","label":"Drehzahl Verteiler 3 Pumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":707,"key":"x.verteiler_ruecklauf_temperatur_verteiler_3","label":"Rücklauf Temperatur Verteiler 3","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":708,"key":"x.verteiler_drehzahl_verteiler_4_pumpe","label":"Drehzahl Verteiler 4 Pumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":709,"key":"x.verteiler_ruecklauf_temperatur_verteiler_4","label":"Rücklauf Temperatur Verteiler 4","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":710,"key":"x.drehzahl_der_zirkulations_pumpe","label":"RPM of the Circulation Pump","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":711,"key":"x.ruecklauftemperatur_an_der_zirkulations_leitung","label":"Return Temperature at the Circulation Line","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":800,"key":"x.diff_regler_temperatur_der_waermequelle","label":"Diff Controller Temperature The Heat Source","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":801,"key":"x.diff_regler_temperatur_der_waermesenke","label":"Diff Controller Temperature The Heat Sink","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":802,"key":"x.diff_regler_drehzahl_der_pumpe","label":"Diff Controller Speed The Pump","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":900,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_kesseltemperatur","label":"Kaskade Folgekessel 1 - Folgekessel Kesseltemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":901,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_kesseltemperatur","label":"Kaskade Folgekessel 2 - Folgekessel Kesseltemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":902,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_kesseltemperatur","label":"Kaskade Folgekessel 3 - Folgekessel Kesseltemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":903,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_ok","label":"Kaskade Folgekessel 1 - Folgekessel OK","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":904,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_ok","label":"Kaskade Folgekessel 2 - Folgekessel OK","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":905,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_ok","label":"Kaskade Folgekessel 3 - Folgekessel OK","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":906,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_ist_im_heizen","label":"Kaskade Folgekessel 1 - Folgekessel ist im Heizen","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":907,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_ist_im_heizen","label":"Kaskade Folgekessel 2 - Folgekessel ist im Heizen","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":908,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_ist_im_heizen","label":"Kaskade Folgekessel 3 - Folgekessel ist im Heizen","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":909,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_stellgroesse","label":"Kaskade Folgekessel 1 - Folgekessel Stellgröße","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":910,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_stellgroesse","label":"Kaskade Folgekessel 2 - Folgekessel Stellgröße","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":911,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_stellgroesse","label":"Kaskade Folgekessel 3 - Folgekessel Stellgröße","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":912,"key":"x.zweitkessel_kaskade_folgekessel_1_drehzahl_kesselladepumpe","label":"Kaskade Folgekessel 1 - Drehzahl Kesselladepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":913,"key":"x.zweitkessel_kaskade_folgekessel_2_drehzahl_kesselladepumpe","label":"Kaskade Folgekessel 2 - Drehzahl Kesselladepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":914,"key":"x.zweitkessel_kaskade_folgekessel_3_drehzahl_kesselladepumpe","label":"Kaskade Folgekessel 3 - Drehzahl Kesselladepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":915,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_abgastemperatur","label":"Kaskade Folgekessel 1 - Folgekessel Abgastemperatur","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":916,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_abgastemperatur","label":"Kaskade Folgekessel 2 - Folgekessel Abgastemperatur","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":917,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_abgastemperatur","label":"Kaskade Folgekessel 3 - Folgekessel Abgastemperatur","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":918,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_paketalter","label":"Kaskade Folgekessel 1 - Folgekessel Paketalter","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"s","verified":false},{"address":919,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_paketalter","label":"Kaskade Folgekessel 2 - Folgekessel Paketalter","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"s","verified":false},{"address":920,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_paketalter","label":"Kaskade Folgekessel 3 - Folgekessel Paketalter","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"s","verified":false},{"address":921,"key":"x.zweitkessel_kaskade_folgekessel_1_folgekessel_ruecklauffuehler","label":"Kaskade Folgekessel 1 - Folgekessel Rücklauffühler","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":922,"key":"x.zweitkessel_kaskade_folgekessel_2_folgekessel_ruecklauffuehler","label":"Kaskade Folgekessel 2 - Folgekessel Rücklauffühler","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":923,"key":"x.zweitkessel_kaskade_folgekessel_3_folgekessel_ruecklauffuehler","label":"Kaskade Folgekessel 3 - Folgekessel Rücklauffühler","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":924,"key":"x.zweitkessel_kaskade_o_puffer_kaskaden_ist_temperatur","label":"Kaskade o. Puffer - Kaskaden-ist Temperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":925,"key":"x.zweitkessel_slave_kesselladepumpe","label":"Slave - Kesselladepumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1000,"key":"x.aussentemperatur","label":"Outside Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1030,"key":"x.hk1_vorlauf_isttemperatur","label":"HK1 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1031,"key":"x.hk1_vorlauf_solltemperatur","label":"HK1 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1032,"key":"x.hk1_raumtemperatur","label":"HK1 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1060,"key":"x.hk2_vorlauf_isttemperatur","label":"HK2 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1061,"key":"x.hk2_vorlauf_solltemperatur","label":"HK2 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1062,"key":"x.hk2_raumtemperatur","label":"HK2 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1090,"key":"x.hk3_vorlauf_isttemperatur","label":"HK3 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1091,"key":"x.hk3_vorlauf_solltemperatur","label":"HK3 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1092,"key":"x.hk3_raumtemperatur","label":"HK3 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1120,"key":"x.hk4_vorlauf_isttemperatur","label":"HK4 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1121,"key":"x.hk4_vorlauf_solltemperatur","label":"HK4 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1122,"key":"x.hk4_raumtemperatur","label":"HK4 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1150,"key":"x.hk5_vorlauf_isttemperatur","label":"HK5 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1151,"key":"x.hk5_vorlauf_solltemperatur","label":"HK5 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1152,"key":"x.hk5_raumtemperatur","label":"HK5 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1180,"key":"x.hk6_vorlauf_isttemperatur","label":"HK6 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1181,"key":"x.hk6_vorlauf_solltemperatur","label":"HK6 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1182,"key":"x.hk6_raumtemperatur","label":"HK6 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1210,"key":"x.hk7_vorlauf_isttemperatur","label":"HK7 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1211,"key":"x.hk7_vorlauf_solltemperatur","label":"HK7 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1212,"key":"x.hk7_raumtemperatur","label":"HK7 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1240,"key":"x.hk8_vorlauf_isttemperatur","label":"HK8 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1241,"key":"x.hk8_vorlauf_solltemperatur","label":"HK8 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1242,"key":"x.hk8_raumtemperatur","label":"HK8 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1270,"key":"x.hk9_vorlauf_isttemperatur","label":"HK9 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1271,"key":"x.hk9_vorlauf_solltemperatur","label":"HK9 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1272,"key":"x.hk9_raumtemperatur","label":"HK9 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1300,"key":"x.hk10_vorlauf_isttemperatur","label":"HK10 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1301,"key":"x.hk10_vorlauf_solltemperatur","label":"HK10 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1302,"key":"x.hk10_raumtemperatur","label":"HK10 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1330,"key":"x.hk11_vorlauf_isttemperatur","label":"HK11 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1331,"key":"x.hk11_vorlauf_solltemperatur","label":"HK11 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1332,"key":"x.hk11_raumtemperatur","label":"HK11 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1360,"key":"x.hk12_vorlauf_isttemperatur","label":"HK12 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1361,"key":"x.hk12_vorlauf_solltemperatur","label":"HK12 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1362,"key":"x.hk12_raumtemperatur","label":"HK12 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1390,"key":"x.hk13_vorlauf_isttemperatur","label":"HK13 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1391,"key":"x.hk13_vorlauf_solltemperatur","label":"HK13 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1392,"key":"x.hk13_raumtemperatur","label":"HK13 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1420,"key":"x.hk14_vorlauf_isttemperatur","label":"HK14 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1421,"key":"x.hk14_vorlauf_solltemperatur","label":"HK14 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1422,"key":"x.hk14_raumtemperatur","label":"HK14 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1450,"key":"x.hk15_vorlauf_isttemperatur","label":"HK15 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1451,"key":"x.hk15_vorlauf_solltemperatur","label":"HK15 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1452,"key":"x.hk15_raumtemperatur","label":"HK15 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1480,"key":"x.hk16_vorlauf_isttemperatur","label":"HK16 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1481,"key":"x.hk16_vorlauf_solltemperatur","label":"HK16 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1482,"key":"x.hk16_raumtemperatur","label":"HK16 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1510,"key":"x.hk17_vorlauf_isttemperatur","label":"HK17 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1511,"key":"x.hk17_vorlauf_solltemperatur","label":"HK17 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1512,"key":"x.hk17_raumtemperatur","label":"HK17 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1540,"key":"x.hk18_vorlauf_isttemperatur","label":"HK18 Flow Actual Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1541,"key":"x.hk18_vorlauf_solltemperatur","label":"HK18 Flow Target Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1542,"key":"x.hk18_raumtemperatur","label":"HK18 Room Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1630,"key":"x.boiler_1_temperatur_oben","label":"Boiler 1 Top Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1631,"key":"x.boiler_1_temperatur_solarreferenz","label":"Boiler 1 Solar Reference Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1632,"key":"x.boiler_1_pumpe_ansteuerung","label":"Boiler 1 Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1660,"key":"x.boiler_2_temperatur_oben","label":"Boiler 2 Top Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1661,"key":"x.boiler_2_temperatur_solarreferenz","label":"Boiler 2 Solar Reference Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1662,"key":"x.boiler_2_pumpe_ansteuerung","label":"Boiler 2 Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1690,"key":"x.boiler03_boilertemperatur_oben","label":"Boiler 3: Boilertemperatur oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1691,"key":"x.boiler03_boilertemperatur_solarreferenz","label":"Boiler 3: Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1692,"key":"x.boiler03_boilerpumpe_ansteuerung","label":"Boiler 3: Boilerpumpe Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1720,"key":"x.boiler04_boilertemperatur_oben","label":"Boiler 4: Boilertemperatur oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1721,"key":"x.boiler04_boilertemperatur_solarreferenz","label":"Boiler 4: Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1722,"key":"x.boiler04_boilerpumpe_ansteuerung","label":"Boiler 4: Boilerpumpe Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1750,"key":"x.boiler05_boilertemperatur_oben","label":"Boiler 5: Boilertemperatur oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1751,"key":"x.boiler05_boilertemperatur_solarreferenz","label":"Boiler 5: Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1752,"key":"x.boiler05_boilerpumpe_ansteuerung","label":"Boiler 5: Boilerpumpe Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1780,"key":"x.boiler06_boilertemperatur_oben","label":"Boiler 6: Boilertemperatur oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1781,"key":"x.boiler06_boilertemperatur_solarreferenz","label":"Boiler 6: Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1782,"key":"x.boiler06_boilerpumpe_ansteuerung","label":"Boiler 6: Boilerpumpe Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1810,"key":"x.boiler07_boilertemperatur_oben","label":"Boiler 7: Boilertemperatur oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1811,"key":"x.boiler07_boilertemperatur_solarreferenz","label":"Boiler 7: Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1812,"key":"x.boiler07_boilerpumpe_ansteuerung","label":"Boiler 7: Boilerpumpe Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1840,"key":"x.boiler08_boilertemperatur_oben","label":"Boiler 8: Boilertemperatur oben","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1841,"key":"x.boiler08_boilertemperatur_solarreferenz","label":"Boiler 8: Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1842,"key":"x.boiler08_boilerpumpe_ansteuerung","label":"Boiler 8: Boilerpumpe Ansteuerung","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":2000,"key":"x.puffer_1_temperatur_oben","label":"Buffer 1 Top Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2001,"key":"x.puffer_1_temperatur_mitte","label":"Buffer 1 Middle Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2002,"key":"x.puffer_1_temperatur_unten","label":"Buffer 1 Bottom Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2003,"key":"x.puffer_1_pufferpumpen_ansteuerung","label":"Buffer 1 Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2004,"key":"x.puffer_1_temperatur_fuehler_2","label":"Buffer 1 Temperature Sensor 2","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2005,"key":"x.puffer_1_temperatur_fuehler_3","label":"Buffer 1 Temperature Sensor 3","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2006,"key":"x.puffer_1_ladezustand","label":"Buffer 1 Charge State","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2007,"key":"x.solarfuehler_puffer_oben","label":"Solar Sensor Buffer Top","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2008,"key":"x.kessel_puffertemperatur_fuehler_4","label":"Puffertemperatur Fühler 4","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2009,"key":"x.kessel_puffertemperatur_fuehler_5","label":"Puffertemperatur Fühler 5","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2010,"key":"x.kessel_puffertemperatur_fuehler_6","label":"Puffertemperatur Fühler 6","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2011,"key":"x.kessel_puffertemperatur_fuehler_7","label":"Puffertemperatur Fühler 7","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2040,"key":"x.puffer_2_temperatur_oben","label":"Buffer 2 Top Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2041,"key":"x.puffer_2_temperatur_mitte","label":"Buffer 2 Middle Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2042,"key":"x.puffer_2_temperatur_unten","label":"Buffer 2 Bottom Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2043,"key":"x.puffer_2_pufferpumpen_ansteuerung","label":"Buffer 2 Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2044,"key":"x.puffer_2_ladezustand","label":"Buffer 2 Charge State","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2080,"key":"x.puffer_3_temperatur_oben","label":"Buffer 3 Top Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2081,"key":"x.puffer_3_temperatur_mitte","label":"Buffer 3 Middle Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2082,"key":"x.puffer_3_temperatur_unten","label":"Buffer 3 Bottom Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2083,"key":"x.puffer_3_pufferpumpen_ansteuerung","label":"Buffer 3 Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2084,"key":"x.puffer03_pufferladezustand","label":"Puffer 3: Pufferladezustand","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":2120,"key":"x.puffer_4_temperatur_oben","label":"Buffer 4 Top Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2121,"key":"x.puffer_4_temperatur_mitte","label":"Buffer 4 Middle Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2122,"key":"x.puffer_4_temperatur_unten","label":"Buffer 4 Bottom Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2123,"key":"x.puffer_4_pufferpumpen_ansteuerung","label":"Buffer 4 Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2124,"key":"x.puffer_4_ladezustand","label":"Buffer 4 Charge State","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2300,"key":"x.kessel_zustandslaufzeit_aktuell","label":"Zustandslaufzeit aktuell","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":2301,"key":"x.kessel_zustandslaufzeit_maximal","label":"Zustandslaufzeit maximal","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":2600,"key":"x.ansteuerung_kollektorpumpe","label":"Collector Pump Control","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2601,"key":"x.kollektortemperatur","label":"Collector Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2602,"key":"x.laufzeit_kollektorpumpe","label":"Collector Pump Running Time","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":2603,"key":"x.solar_kollektor_ruecklauftemperatur","label":"Kollektor Rücklauftemperatur","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2604,"key":"x.solar_solar_waermetauscher_sek_vorlauftemperatur_leitung_zum_puffe","label":"Solar - Wärmetauscher Sek. Vorlauftemperatur (Leitung zum Puffer)","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2605,"key":"x.solar_solar_pumpe_zwischen_waermetauscher_und_puffer","label":"Solar - Pumpe zwischen Wärmetauscher und Puffer","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":2606,"key":"x.solar_solar_pumpe_zwischen_waermetauscher_und_boiler","label":"Solar - Pumpe zwischen Wärmetauscher und Boiler","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":2607,"key":"x.solar_solar_ventil_fuer_umschaltung_zw_puffer_oben_und_unten","label":"Solar - Ventil für Umschaltung zw. Puffer oben und unten","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":2608,"key":"x.solar_boilertemperatur_solarreferenz","label":"Boilertemperatur Solarreferenz","scale":0.5,"sources":["froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2609,"key":"x.solarthermie_dfl_sensor","label":"Solar Thermal DFL Sensor","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"L/h","verified":false},{"address":2610,"key":"x.aktuelle_leistung_des_solar_wmz","label":"Current Power of the Solar WMZ","scale":10,"sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":2611,"key":"x.kollektor_ruecklauftemperatur","label":"Collector Return Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2612,"key":"x.kollektor_vorlauftemperatur","label":"Collector Flow Temperature","scale":0.5,"sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2613,"key":"x.solar_solar_tagesertrag_vor_1_tag","label":"Solar - Tagesertrag vor 1 Tag","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":2614,"key":"x.solar_solar_tagesertrag_vor_2_tagen","label":"Solar - Tagesertrag vor 2 Tagen","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":2615,"key":"x.solar_solar_tagesertrag_vor_3_tagen","label":"Solar - Tagesertrag vor 3 Tagen","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":2616,"key":"x.solar_solar_tagesertrag_vor_4_tagen","label":"Solar - Tagesertrag vor 4 Tagen","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":2617,"key":"x.solar_solar_tagesertrag_vor_5_tagen","label":"Solar - Tagesertrag vor 5 Tagen","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":2618,"key":"x.solar_solar_tagesertrag_vor_6_tagen","label":"Solar - Tagesertrag vor 6 Tagen","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"kWh","verified":false},{"address":2619,"key":"x.solarthermie_tagesertrag","label":"Solar Thermal Daily Yield","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":2620,"key":"x.solarthermie_gesamtertrag_mwh","label":"Solar Thermal Total Yield (MWh)","scale":1000,"sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":2621,"key":"x.solarthermie_gesamtertrag_kwh","label":"Solar Thermal Total Yield (kWh)","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":2622,"key":"x.aktuelle_ansteuerung_der_kollektor_boiler_pumpe","label":"Current Control of the Collector-Boiler Pump","sources":["froeling-lambdatronic-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2623,"key":"x.solar_laufzeit_der_kollektor_boiler_pumpe","label":"Laufzeit der Kollektor - Boiler Pumpe","sources":["froeling-modbus"],"table":"input","type":"s16","unit":"h","verified":false},{"address":2624,"key":"x.solar_solarsystem_3_anzahl_der_schaltzyklen_des_umschaltventils","label":"Solarsystem 3 - Anzahl der Schaltzyklen des Umschaltventils","sources":["froeling-modbus"],"table":"input","type":"s16","verified":false},{"address":3000,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_1","label":"Boiler Error Buffer 1","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3001,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_2","label":"Boiler Error Buffer 2","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3002,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_3","label":"Boiler Error Buffer 3","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3003,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_4","label":"Boiler Error Buffer 4","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3004,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_5","label":"Boiler Error Buffer 5","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3005,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_6","label":"Boiler Error Buffer 6","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3006,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_7","label":"Boiler Error Buffer 7","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3007,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_8","label":"Boiler Error Buffer 8","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3008,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_9","label":"Boiler Error Buffer 9","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3009,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_10","label":"Boiler Error Buffer 10","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3010,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_11","label":"Boiler Error Buffer 11","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3011,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_12","label":"Boiler Error Buffer 12","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3012,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_13","label":"Boiler Error Buffer 13","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3013,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_14","label":"Boiler Error Buffer 14","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3014,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_15","label":"Boiler Error Buffer 15","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3015,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_16","label":"Boiler Error Buffer 16","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3016,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_17","label":"Boiler Error Buffer 17","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3017,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_18","label":"Boiler Error Buffer 18","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3018,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_19","label":"Boiler Error Buffer 19","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":3019,"enum":"kessel_fehler","key":"x.kessel_fehlerpuffer_20","label":"Boiler Error Buffer 20","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":4000,"enum":"anlagenzustand","key":"x.anlagenzustand","label":"System State","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false},{"address":4001,"enum":"kesselzustand","key":"state","label":"Boiler State","sources":["froeling-lambdatronic-modbus","froeling-modbus"],"table":"input","type":"u16","verified":false}],"sources":[{"id":"froeling-lambdatronic-modbus","title":"ha_froeling_lambdatronic_modbus (Home Assistant integration)"},{"id":"froeling-modbus","title":"ha_froeling_modbus (Home Assistant integration)"}]}
