{"connection":{"default_port":502,"default_unit":200,"limits":{"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"id":"fronius-smart-meter","identify":{"checks":[{"address":40000,"equals":1400204883,"table":"holding","type":"u32"},{"address":40002,"equals":1,"table":"holding","type":"u16"}]},"kind":"meter","manufacturer":"Fronius","modbusspec":0,"models":[{"id":"int_sf","match":{"address":40069,"in":[201,202,203,204],"table":"holding","type":"u16"},"name":"SunSpec model type \"int + SF\" (meter model 201-204)"},{"id":"float","match":{"address":40069,"in":[211,212,213,214],"table":"holding","type":"u16"},"name":"SunSpec model type \"float\" (meter model 211-214)"}],"name":"Smart Meter behind a GEN24 (SunSpec meter, float or int + SF)","points":[{"address":40072,"key":"l1_current","label":"AphA","models":["int_sf"],"scale_exponent_from":{"address":40075,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"A"},{"address":40073,"key":"l2_current","label":"AphB","models":["int_sf"],"scale_exponent_from":{"address":40075,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"A"},{"address":40074,"key":"l3_current","label":"AphC","models":["int_sf"],"scale_exponent_from":{"address":40075,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"A"},{"address":40077,"key":"l1_voltage","label":"PhVphA","models":["int_sf"],"scale_exponent_from":{"address":40084,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"V"},{"address":40078,"key":"l2_voltage","label":"PhVphB","models":["int_sf"],"scale_exponent_from":{"address":40084,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"V"},{"address":40079,"key":"l3_voltage","label":"PhVphC","models":["int_sf"],"scale_exponent_from":{"address":40084,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"V"},{"address":40085,"key":"frequency","label":"Hz","models":["int_sf"],"scale_exponent_from":{"address":40086,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"Hz"},{"address":40087,"key":"grid_power","label":"W (total real power)","models":["int_sf"],"positive":"import","scale_exponent_from":{"address":40091,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W"},{"address":40088,"key":"l1_power","label":"WphA","models":["int_sf"],"positive":"import","scale_exponent_from":{"address":40091,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W","verified":false},{"address":40089,"key":"l2_power","label":"WphB","models":["int_sf"],"positive":"import","scale_exponent_from":{"address":40091,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W","verified":false},{"address":40090,"key":"l3_power","label":"WphC","models":["int_sf"],"positive":"import","scale_exponent_from":{"address":40091,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W","verified":false},{"address":40092,"key":"apparent_power","label":"VA","models":["int_sf"],"scale_exponent_from":{"address":40096,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"VA"},{"address":40097,"key":"reactive_power","label":"VAR","models":["int_sf"],"scale_exponent_from":{"address":40101,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"var"},{"address":40102,"key":"x.power_factor_pct","label":"PF","models":["int_sf"],"scale_exponent_from":{"address":40106,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"%"},{"address":40107,"key":"grid_export_energy","label":"TotWhExp","models":["int_sf"],"poll":"slow","scale":0.001,"scale_exponent_from":{"address":40123,"table":"holding","type":"s16"},"table":"holding","type":"u32","unit":"kWh"},{"address":40115,"key":"grid_import_energy","label":"TotWhImp","models":["int_sf"],"poll":"slow","scale":0.001,"scale_exponent_from":{"address":40123,"table":"holding","type":"s16"},"table":"holding","type":"u32","unit":"kWh"},{"address":40073,"key":"l1_current","label":"AphA","models":["float"],"table":"holding","type":"f32","unit":"A"},{"address":40075,"key":"l2_current","label":"AphB","models":["float"],"table":"holding","type":"f32","unit":"A"},{"address":40077,"key":"l3_current","label":"AphC","models":["float"],"table":"holding","type":"f32","unit":"A"},{"address":40081,"key":"l1_voltage","label":"PhVphA","models":["float"],"table":"holding","type":"f32","unit":"V"},{"address":40083,"key":"l2_voltage","label":"PhVphB","models":["float"],"table":"holding","type":"f32","unit":"V"},{"address":40085,"key":"l3_voltage","label":"PhVphC","models":["float"],"table":"holding","type":"f32","unit":"V"},{"address":40095,"key":"frequency","label":"Hz","models":["float"],"table":"holding","type":"f32","unit":"Hz"},{"address":40097,"key":"grid_power","label":"W (total real power)","models":["float"],"positive":"import","table":"holding","type":"f32","unit":"W"},{"address":40099,"key":"l1_power","label":"WphA","models":["float"],"positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":40101,"key":"l2_power","label":"WphB","models":["float"],"positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":40103,"key":"l3_power","label":"WphC","models":["float"],"positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":40105,"key":"apparent_power","label":"VA","models":["float"],"table":"holding","type":"f32","unit":"VA"},{"address":40113,"key":"reactive_power","label":"VAR","models":["float"],"table":"holding","type":"f32","unit":"var"},{"address":40121,"key":"power_factor","label":"PF","models":["float"],"table":"holding","type":"f32","unit":""},{"address":40129,"key":"grid_export_energy","label":"TotWhExp","models":["float"],"poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":40137,"key":"grid_import_energy","label":"TotWhImp","models":["float"],"poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":40004,"key":"x.manufacturer","label":"Manufacturer","length":16,"sources":["fronius-modbus"],"table":"holding","type":"str","verified":false},{"address":40020,"key":"x.model","label":"Model","length":16,"sources":["fronius-modbus"],"table":"holding","type":"str","verified":false},{"address":40036,"key":"x.options","label":"Options","length":8,"sources":["fronius-modbus"],"table":"holding","type":"str","verified":false},{"address":40044,"key":"firmware","label":"Sw version","length":8,"sources":["fronius-modbus"],"table":"holding","type":"str","verified":false},{"address":40052,"key":"serial","label":"Serial","length":16,"sources":["fronius-modbus"],"table":"holding","type":"str","verified":false},{"address":40068,"key":"x.unit_id","label":"Modbus ID","sources":["fronius-modbus"],"table":"holding","type":"u16","verified":false},{"address":40079,"key":"x.ac_voltage_l3_n_40079","label":"AC voltage L3-N","models":["float"],"scale_exponent_from":{"address":40084,"table":"holding","type":"s16"},"sources":["fronius-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40080,"key":"x.ppv","label":"AC voltage Line to Line","scale_exponent_from":{"address":40084,"table":"holding","type":"s16"},"sources":["fronius-modbus"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40087,"key":"x.power_40087","label":"Power","models":["float"],"scale_exponent_from":{"address":40091,"table":"holding","type":"s16"},"sources":["fronius-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40107,"key":"x.exported_40107","label":"Exported","models":["float"],"scale":0.001,"scale_exponent_from":{"address":40123,"table":"holding","type":"s16"},"sources":["fronius-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40115,"key":"x.imported_40115","label":"Imported","models":["float"],"scale":0.001,"scale_exponent_from":{"address":40123,"table":"holding","type":"s16"},"sources":["fronius-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false}],"sources":[{"title":"Fronius GEN24 / GEN24 Plus Modbus TCP & RTU (operating instructions)"},{"title":"SunSpec Information Models (models workbook)"},{"id":"fronius-modbus","title":"fronius_modbus (Home Assistant integration)"}]}
