{"connection":{"default_port":502,"default_unit":1},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_status":{"0":"No alarms","1":"Active alarms","2":"Active acknowledged alarms"},"cooling_mode":{"1":"Off","2":"On","3":"Frost protection active"},"dhw_mode":{"0":"Auto","1":"Protection","2":"Reduced","3":"Normal","4":"Comfort"},"diverter_valve":{"0":"Space heating","1":"Domestic hot water"},"emergency_stop":{"0":"Emergency stop","1":"Normal operation"},"heat_pump_mode":{"0":"Auto","1":"Off","3":"Backup heat"},"heater_stages":{"0":"Stage 1 and 2 off","1":"Stage 1 on / 2 off","2":"Stage 1 off / 2 on","3":"Stage 1 and 2 on"},"heating_cooling":{"0":"Heating","1":"Cooling"},"normal_alarm":{"0":"Normal","1":"Alarm"},"off_on":{"0":"Off","1":"On"}},"id":"gebwell-climatix","kind":"heat_pump","manufacturer":"Gebwell","modbusspec":0,"name":"Heat pumps with Climatix controller","points":[{"address":100,"key":"x.outdoor_temperature","label":"Utetemperatur (B9)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":900,"key":"x.cascade_flow_temperature","label":"Kaskad framledningstemperatur (B10)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":901,"key":"x.cascade_flow_setpoint","label":"Kaskad framledning börvärde (B10)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":804,"key":"x.system_flow_temperature","label":"System framledningstemperatur (B11)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":814,"key":"x.system_flow_setpoint","label":"System framledning börvärde (B11)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":904,"key":"x.common_return_temperature_b70","label":"Common return temp (B70)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":905,"key":"x.common_return_temperature_b72","label":"Common return temp (B72)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":907,"key":"x.tank_bottom_temperature","label":"Tank bottom temperature (B15)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":200,"key":"x.flow_temperature","label":"Värmepump framledningstemp (B21)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":201,"key":"x.return_temperature","label":"Värmepumpens returtemperatur (B71)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":202,"key":"x.condenser_delta_t","label":"Temperaturskillnad över kondensor","scale":0.1,"table":"input","type":"s16","unit":"K","verified":false},{"address":203,"key":"x.charge_pump_speed","label":"Laddningspumpens hastighet (Q9)","table":"input","type":"u16","unit":"%","verified":false},{"address":204,"enum":"off_on","key":"x.charge_pump","label":"Laddningspumpens status (Q9)","table":"input","type":"u16","verified":false},{"address":212,"key":"x.heat_demand","label":"Värme begäran","table":"input","type":"u16","unit":"%","verified":false},{"address":213,"key":"x.capacity","label":"Aktuell kapacitet","table":"input","type":"u16","unit":"%","verified":false},{"address":214,"key":"x.heating_circuit_pressure","label":"Värmekrets tryck (H11)","scale":0.1,"table":"input","type":"s16","unit":"bar","verified":false},{"address":300,"key":"x.brine_in_temperature","label":"Köldbärarkrets in (B91)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":301,"key":"x.brine_out_temperature","label":"Köldbärarkrets ut (B92)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":302,"key":"x.hot_gas_temperature","label":"Hetgas (B81)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":303,"key":"x.evaporator_pressure","label":"Förångartryck (H82)","scale":0.1,"table":"input","type":"s16","unit":"bar","verified":false},{"address":304,"key":"x.condenser_pressure","label":"Kondensortryck (H83)","scale":0.1,"table":"input","type":"s16","unit":"bar","verified":false},{"address":305,"key":"x.brine_pump_speed","label":"Reglerventil för köldbärare / köldbärarpumpens hastighet (Y8 / Q8)","table":"input","type":"u16","unit":"%","verified":false},{"address":306,"key":"x.suction_gas_temperature","label":"Suggastemperatur (B85)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":307,"key":"x.evaporator_delta_t","label":"Temperaturskillnad över förångare","scale":0.1,"table":"input","type":"s16","unit":"K","verified":false},{"address":308,"enum":"off_on","key":"x.brine_pump","label":"Köldbärarpumpens status (Q8)","table":"input","type":"u16","verified":false},{"address":309,"enum":"off_on","key":"x.compressor_1","label":"Kompressorns status (K1)","table":"input","type":"u16","verified":false},{"address":310,"key":"x.compressor_1_speed","label":"Kompressorns hastighet (K1, inverter)","table":"input","type":"u16","unit":"%","verified":false},{"address":314,"enum":"off_on","key":"x.compressor_2","label":"Kompressorns status (K2)","table":"input","type":"u16","verified":false},{"address":315,"key":"x.compressor_2_speed","label":"Kompressorns hastighet (K2, inverter)","table":"input","type":"u16","unit":"%","verified":false},{"address":319,"key":"x.brine_circuit_pressure","label":"Köldbärarkrets tryck (H21)","scale":0.1,"table":"input","type":"s16","unit":"bar","verified":false},{"address":320,"key":"x.hot_gas_1_temperature","label":"Hetgas 1 (EVI)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":321,"key":"x.hot_gas_2_temperature","label":"Hetgas 2 (EVI)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":327,"key":"x.liquid_temperature","label":"Refrig. liquid temp (B84)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1265,"key":"x.compressor_oil_temperature","label":"Compressor oil temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1267,"enum":"off_on","key":"x.crankcase_heater","label":"Crank case heater status","optional":true,"table":"input","type":"u16","verified":false},{"address":908,"key":"x.expansion_valve","label":"Expansion valve","table":"input","type":"u16","unit":"%","verified":false},{"address":112,"key":"x.extra_pressure","label":"Extra tryckmätning (H31)","scale":0.1,"table":"input","type":"s16","unit":"bar","verified":false},{"address":805,"enum":"off_on","key":"x.aux_heat","label":"Tillsatskällans status (K27)","table":"input","type":"u16","verified":false},{"address":806,"key":"x.aux_heat_capacity","label":"Tillsatskällans aktuella kapacitet (TV27)","table":"input","type":"u16","unit":"%","verified":false},{"address":702,"enum":"off_on","key":"x.immersion_heater_1","label":"Elpatron 1 status (K6)","table":"input","type":"u16","verified":false},{"address":800,"enum":"heater_stages","key":"x.immersion_heater_2","label":"Elpatron 2 status (K25 / K26)","table":"input","type":"u16","verified":false},{"address":807,"enum":"heater_stages","key":"x.immersion_heater_3","label":"Elpatron 3 status (K28 / K29)","table":"input","type":"u16","verified":false},{"address":703,"enum":"diverter_valve","key":"x.diverter_valve","label":"Växelventilens status (Y3)","table":"input","type":"u16","verified":false},{"address":902,"key":"x.common_brine_pump_speed","label":"Gemensamma köldbärarpumpens hastighet (Q8C)","table":"input","type":"u16","unit":"%","verified":false},{"address":903,"enum":"off_on","key":"x.common_brine_pump","label":"Gemensamma köldbärarpumpens status (Q8C)","table":"input","type":"u16","verified":false},{"address":110,"key":"consumer_power","label":"Momentan energiförbrukning","positive":"consumption","scale":100,"table":"input","type":"u16","unit":"W","verified":false},{"address":211,"key":"x.heat_power","label":"Momentan värmeproduktion","scale":100,"table":"input","type":"u16","unit":"W","verified":false},{"address":111,"key":"x.cop","label":"Momentan COP","scale":0.1,"table":"input","type":"u16","verified":false},{"address":113,"key":"l1_current","label":"Ström L1","scale":0.1,"table":"input","type":"u16","unit":"A","verified":false},{"address":114,"key":"l2_current","label":"Ström L2","scale":0.1,"table":"input","type":"u16","unit":"A","verified":false},{"address":115,"key":"l3_current","label":"Ström L3","scale":0.1,"table":"input","type":"u16","unit":"A","verified":false},{"address":116,"key":"l1_voltage","label":"Spänning L1","scale":0.1,"table":"input","type":"u16","unit":"V","verified":false},{"address":117,"key":"l2_voltage","label":"Spänning L2","scale":0.1,"table":"input","type":"u16","unit":"V","verified":false},{"address":118,"key":"l3_voltage","label":"Spänning L3","scale":0.1,"table":"input","type":"u16","unit":"V","verified":false},{"address":101,"key":"x.consumed_energy_heating","label":"Kumulativ energiförbrukning, uppvärmning","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"little"},{"address":103,"key":"x.consumed_energy_dhw","label":"Kumulativ energiförbrukning, tappvarmvatten","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"little"},{"address":105,"key":"consumer_energy","label":"Kumulativ energiförbrukning av systemet","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"little"},{"address":107,"key":"x.cop_heating","label":"Kumulativ COP, uppvärmning","poll":"slow","scale":0.1,"table":"input","type":"u16","verified":false},{"address":108,"key":"x.cop_dhw","label":"Kumulativ COP, tappvarmvatten","poll":"slow","scale":0.1,"table":"input","type":"u16","verified":false},{"address":109,"key":"x.cop_system","label":"Kumulativ COP för systemet","poll":"slow","scale":0.1,"table":"input","type":"u16","verified":false},{"address":205,"key":"x.heat_energy_heating","label":"Kumulativ värmeproduktion, uppvärmning","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"little"},{"address":207,"key":"x.heat_energy_dhw","label":"Kumulativ värmeproduktion, tappvarmvatten","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"little"},{"address":209,"key":"x.heat_energy","label":"Kumulativ värmeproduktion av systemet","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"little"},{"address":311,"key":"x.compressor_1_hours","label":"Kompressorns driftstid (K1)","poll":"slow","table":"input","type":"u32","unit":"h","verified":false,"word_order":"little"},{"address":313,"key":"x.compressor_1_starts","label":"Kompressorns starträknare (K1)","poll":"slow","table":"input","type":"u16","verified":false},{"address":316,"key":"x.compressor_2_hours","label":"Kompressorns driftstid (K2)","poll":"slow","table":"input","type":"u32","unit":"h","verified":false,"word_order":"little"},{"address":318,"key":"x.compressor_2_starts","label":"Kompressorns starträknare (K2)","poll":"slow","table":"input","type":"u16","verified":false},{"address":704,"key":"x.dhw_heater_hours","label":"Elpatronens driftstid för tappvarmvatten (K6)","poll":"slow","table":"input","type":"u32","unit":"h","verified":false,"word_order":"little"},{"address":706,"key":"x.dhw_heater_starts","label":"Elpatronens starträknare för tappvarmvatten (K6)","poll":"slow","table":"input","type":"u16","verified":false},{"address":801,"key":"x.immersion_heater_2_hours","label":"Elpatronens driftstid (K25 / K26)","poll":"slow","table":"input","type":"u32","unit":"h","verified":false,"word_order":"little"},{"address":803,"key":"x.immersion_heater_2_starts","label":"Elpatronens starträknare (K25 / K26)","poll":"slow","table":"input","type":"u16","verified":false},{"address":808,"key":"x.immersion_heater_3_hours","label":"Elpatronens driftstid (K28 / K29)","poll":"slow","table":"input","type":"u32","unit":"h","verified":false,"word_order":"little"},{"address":810,"key":"x.immersion_heater_3_starts","label":"Elpatronens starträknare (K28 / K29)","poll":"slow","table":"input","type":"u16","verified":false},{"address":700,"key":"x.dhw_top_temperature","label":"Varmvattentank temperatur, övre givare (B2)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":701,"key":"x.dhw_bottom_temperature","label":"Varmvattentank temperatur, nedre givare (B3)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":707,"key":"x.dhw_flow_temperature","label":"Tappvarmvatten flödestemperatur (B38)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":708,"key":"x.dhw_circulation_temperature","label":"Tappvarmvattencirkulation temperatur (B39)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":712,"key":"x.dhw_mixing_valve","label":"DHW mixing valve (TV38)","optional":true,"table":"input","type":"u16","unit":"%","verified":false},{"address":713,"enum":"off_on","key":"x.dhw_circulation_pump","label":"DHW circulation pump (Q4)","optional":true,"table":"input","type":"u16","verified":false},{"address":500,"enum":"off_on","key":"x.hc1_pump","label":"Värmekrets 1 cirkulationspump (Q2)","table":"input","type":"u16","verified":false},{"address":501,"key":"x.hc1_mixing_valve","label":"Värmekrets 1 blandningsventil (TV1)","scale":0.1,"table":"input","type":"u16","unit":"%","verified":false},{"address":502,"key":"x.hc1_room_temperature","label":"Värmekrets 1 rumstemperatur (B51)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":503,"key":"x.hc1_flow_temperature","label":"Värmekrets 1 framledningstemperatur (B1)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":600,"enum":"off_on","key":"x.hc2_pump","label":"Värmekrets 2 cirkulationspump (Q6)","optional":true,"table":"input","type":"u16","verified":false},{"address":601,"key":"x.hc2_mixing_valve","label":"Värmekrets 2 blandningsventil (TV2)","optional":true,"scale":0.1,"table":"input","type":"u16","unit":"%","verified":false},{"address":602,"key":"x.hc2_room_temperature","label":"Värmekrets 2 rumstemperatur (B52)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":603,"key":"x.hc2_flow_temperature","label":"Värmekrets 2 framledningstemperatur (B12)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1000,"enum":"off_on","key":"x.hc3_pump","label":"Värmekrets 3 cirkulationspump (Q20)","optional":true,"table":"input","type":"u16","verified":false},{"address":1001,"key":"x.hc3_mixing_valve","label":"Värmekrets 3 blandningsventil (TV3)","optional":true,"scale":0.1,"table":"input","type":"u16","unit":"%","verified":false},{"address":1002,"key":"x.hc3_room_temperature","label":"Värmekrets 3 rumstemperatur (B53)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1003,"key":"x.hc3_flow_temperature","label":"Värmekrets 3 framledningstemperatur (B14)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1200,"key":"x.cooling_primary_flow_temperature","label":"Flow temp - primary (B43)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1201,"key":"x.cooling_setpoint","label":"Cooling set point (B43)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1202,"key":"x.cooling_precontrol_valve","label":"Pre-controller valve (TV40)","optional":true,"table":"input","type":"u16","unit":"%","verified":false},{"address":1203,"enum":"cooling_mode","key":"x.cooling_mode","label":"Cooling operating mode","optional":true,"table":"input","type":"u16","verified":false},{"address":1204,"key":"x.cooling_tank_temperature","label":"Cooling tank temp (B40)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1205,"key":"x.cooling_tank_setpoint","label":"Cooling tank temp set point (B40)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1206,"key":"x.cooling_secondary_flow_temperature","label":"Flow temp - secondary (B41)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1207,"key":"x.cooling_source_in_temperature","label":"Common source temp in (B42)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1208,"enum":"heating_cooling","key":"x.passive_cooling_valve","label":"Change-over valve - passive cooling (Y41)","optional":true,"table":"input","type":"u16","verified":false},{"address":1209,"enum":"heating_cooling","key":"x.active_cooling_valve","label":"Change-over valve - active cooling (Y42)","optional":true,"table":"input","type":"u16","verified":false},{"address":1210,"enum":"off_on","key":"x.condenser_discharge_valve","label":"Valve / transfer pump - condenser discharge (Y43)","optional":true,"table":"input","type":"u16","verified":false},{"address":1211,"enum":"off_on","key":"x.cooling_transfer_pump","label":"Cooling transfer pump (Q40)","optional":true,"table":"input","type":"u16","verified":false},{"address":1212,"key":"x.condenser_discharge_control_valve","label":"Control valve - condenser discharge (TV45)","optional":true,"table":"input","type":"u16","unit":"%","verified":false},{"address":1213,"enum":"normal_alarm","key":"x.cooling_hx_freeze_alarm","label":"Cooling heat exchanger - freeze protection (B41)","optional":true,"table":"input","type":"u16","verified":false},{"address":1214,"enum":"off_on","key":"x.cooling_tank_freeze_protection","label":"Cooling tank - freeze protection (B40)","optional":true,"table":"input","type":"u16","verified":false},{"address":1215,"enum":"normal_alarm","key":"x.cooling_tank_freeze_alarm","label":"Cooling tank - freeze protection alarm (B40)","optional":true,"table":"input","type":"u16","verified":false},{"address":1219,"enum":"off_on","key":"x.cooling_transfer_pump_feedback","label":"Q40 feedback","optional":true,"table":"input","type":"u16","verified":false},{"address":1250,"enum":"off_on","key":"x.cc1_pump","label":"Cooling circuit 1 circulation pump (Q24)","optional":true,"table":"input","type":"u16","verified":false},{"address":1251,"enum":"off_on","key":"x.cc1_transfer_pump","label":"Cooling circuit 1 transfer pump (Q28)","optional":true,"table":"input","type":"u16","verified":false},{"address":1252,"key":"x.cc1_mixing_valve","label":"Cooling circuit 1 mixing valve (TV11)","optional":true,"table":"input","type":"u16","unit":"%","verified":false},{"address":1253,"key":"x.cc1_room_temperature","label":"Cooling circuit 1 room temp","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1254,"key":"x.cc1_flow_temperature","label":"Cooling circuit 1 flow temp (B16)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1255,"key":"x.cc1_room_humidity","label":"Cooling circuit 1 room humidity","optional":true,"scale":0.1,"table":"input","type":"u16","unit":"%","verified":false},{"address":1256,"enum":"off_on","key":"x.cc2_pump","label":"Cooling circuit 2 circulation pump (Q26)","optional":true,"table":"input","type":"u16","verified":false},{"address":1257,"enum":"off_on","key":"x.cc2_transfer_pump","label":"Cooling circuit 2 transfer pump (Q28)","optional":true,"table":"input","type":"u16","verified":false},{"address":1258,"key":"x.cc2_mixing_valve","label":"Cooling circuit 2 mixing valve (TV22)","optional":true,"table":"input","type":"u16","unit":"%","verified":false},{"address":1259,"key":"x.cc2_room_temperature","label":"Cooling circuit 2 room temp","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1260,"key":"x.cc2_flow_temperature","label":"Cooling circuit 2 flow temp (B26)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1261,"key":"x.cc2_room_humidity","label":"Cooling circuit 2 room humidity","optional":true,"scale":0.1,"table":"input","type":"u16","unit":"%","verified":false},{"address":1262,"key":"x.enclosure_temperature","label":"Enclosure internal temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1263,"key":"x.enclosure_pressure_difference","label":"Enclosure pressure difference","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"Pa","verified":false},{"address":1264,"key":"x.gas_detector","label":"Gas detector","optional":true,"table":"input","type":"u16","unit":"%LFL","verified":false},{"address":1266,"key":"x.exhaust_fan_speed","label":"Exhaust fan speed","optional":true,"table":"input","type":"u16","unit":"%","verified":false},{"address":198,"enum":"alarm_status","key":"state","label":"Larmstatus","table":"input","type":"u16","verified":false},{"address":190,"key":"x.alarm_a","label":"A-summalarm","table":"discrete","type":"bool","verified":false},{"address":191,"key":"x.alarm_b","label":"B-summalarm","table":"discrete","type":"bool","verified":false},{"address":100,"key":"x.alarm_outdoor_sensor","label":"Utetemperatur (B9) larm","table":"discrete","type":"bool","verified":false},{"address":101,"key":"x.alarm_meter_communication","label":"Kommunikation med elmätare larm","table":"discrete","type":"bool","verified":false},{"address":200,"key":"x.alarm_flow_sensor","label":"Värmepump flödestemp. (B21) larm","table":"discrete","type":"bool","verified":false},{"address":201,"key":"x.alarm_return_sensor","label":"Värmepumpens returtemp. (B71) larm","table":"discrete","type":"bool","verified":false},{"address":203,"key":"x.alarm_charge_pump","label":"Laddningspump (Q9) larm","table":"discrete","type":"bool","verified":false},{"address":300,"key":"x.alarm_brine_in","label":"Köldbärarkrets in (B91) larm","table":"discrete","type":"bool","verified":false},{"address":301,"key":"x.alarm_brine_out","label":"Köldbärarkrets ut (B92) larm","table":"discrete","type":"bool","verified":false},{"address":302,"key":"x.alarm_hot_gas","label":"Hetgas (B81) larm","table":"discrete","type":"bool","verified":false},{"address":305,"key":"x.alarm_brine_pump","label":"Köldbärarpumpen / köldbärarkrets reglerventil (Y8 / Q8) larm","table":"discrete","type":"bool","verified":false},{"address":309,"key":"x.alarm_compressor_1","label":"Kompressor 1 larm","table":"discrete","type":"bool","verified":false},{"address":310,"key":"x.alarm_compressor_1_feedback","label":"Kompressor 1 feedbacklarm","table":"discrete","type":"bool","verified":false},{"address":313,"key":"x.alarm_expansion_valve","label":"Expansionsventil larm","table":"discrete","type":"bool","verified":false},{"address":314,"key":"x.alarm_compressor_2","label":"Kompressor 2 larm","table":"discrete","type":"bool","verified":false},{"address":315,"key":"x.alarm_compressor_2_feedback","label":"Kompressor 2 feedbacklarm","table":"discrete","type":"bool","verified":false},{"address":320,"key":"x.alarm_high_pressure_max","label":"Max. högt tryck","table":"discrete","type":"bool","verified":false},{"address":321,"key":"x.alarm_high_pressure_min","label":"Min. högt tryck","table":"discrete","type":"bool","verified":false},{"address":322,"key":"x.alarm_operating_pressure_max","label":"Max. driftstryck","table":"discrete","type":"bool","verified":false},{"address":323,"key":"x.alarm_operating_pressure_min","label":"Min. driftstryck","table":"discrete","type":"bool","verified":false},{"address":335,"key":"x.alarm_no_compressor","label":"Ingen kompressor tillgänglig","table":"discrete","type":"bool","verified":false},{"address":336,"key":"x.alarm_all_compressors","label":"Alla kompressorer i larmläge","table":"discrete","type":"bool","verified":false},{"address":702,"key":"x.alarm_dhw_heater","label":"Tappvarmvatten elpatron (K6) larm","table":"discrete","type":"bool","verified":false},{"address":700,"key":"x.alarm_dhw_top_sensor","label":"Varmvattentank temperatur, övre givare (B2) larm","table":"discrete","type":"bool","verified":false}],"problems":[{"kind":"fault","text":"Heat pump alarm active (alarm status 1)","when":{"equals":1,"key":"state"}},{"kind":"warning","text":"Heat pump alarm active, acknowledged (alarm status 2)","when":{"equals":2,"key":"state"}},{"kind":"fault","text":"A alarm (sum alarm)","when":{"equals":1,"key":"x.alarm_a"}},{"kind":"warning","text":"B alarm (sum alarm)","when":{"equals":1,"key":"x.alarm_b"}},{"kind":"warning","text":"Outdoor temperature sensor B9 alarm","when":{"equals":1,"key":"x.alarm_outdoor_sensor"}},{"kind":"warning","text":"No communication with the electricity meter","when":{"equals":1,"key":"x.alarm_meter_communication"}},{"kind":"fault","text":"Heat pump flow temperature sensor B21 alarm","when":{"equals":1,"key":"x.alarm_flow_sensor"}},{"kind":"fault","text":"Heat pump return temperature sensor B71 alarm","when":{"equals":1,"key":"x.alarm_return_sensor"}},{"kind":"fault","text":"Charge pump Q9 alarm","when":{"equals":1,"key":"x.alarm_charge_pump"}},{"kind":"fault","text":"Brine inlet temperature B91 alarm","when":{"equals":1,"key":"x.alarm_brine_in"}},{"kind":"fault","text":"Brine outlet temperature B92 alarm","when":{"equals":1,"key":"x.alarm_brine_out"}},{"kind":"fault","text":"Hot gas temperature B81 alarm","when":{"equals":1,"key":"x.alarm_hot_gas"}},{"kind":"fault","text":"Brine pump / brine valve alarm","when":{"equals":1,"key":"x.alarm_brine_pump"}},{"kind":"fault","text":"Compressor 1 alarm","when":{"equals":1,"key":"x.alarm_compressor_1"}},{"kind":"fault","text":"Compressor 1 feedback alarm","when":{"equals":1,"key":"x.alarm_compressor_1_feedback"}},{"kind":"fault","text":"Expansion valve alarm","when":{"equals":1,"key":"x.alarm_expansion_valve"}},{"kind":"fault","text":"Compressor 2 alarm","when":{"equals":1,"key":"x.alarm_compressor_2"}},{"kind":"fault","text":"Compressor 2 feedback alarm","when":{"equals":1,"key":"x.alarm_compressor_2_feedback"}},{"kind":"fault","text":"High pressure too high","when":{"equals":1,"key":"x.alarm_high_pressure_max"}},{"kind":"fault","text":"High pressure too low","when":{"equals":1,"key":"x.alarm_high_pressure_min"}},{"kind":"fault","text":"Operating pressure too high","when":{"equals":1,"key":"x.alarm_operating_pressure_max"}},{"kind":"fault","text":"Operating pressure too low","when":{"equals":1,"key":"x.alarm_operating_pressure_min"}},{"kind":"fault","text":"No compressor available","when":{"equals":1,"key":"x.alarm_no_compressor"}},{"kind":"fault","text":"All compressors in alarm","when":{"equals":1,"key":"x.alarm_all_compressors"}},{"kind":"warning","text":"Hot water immersion heater K6 alarm","when":{"equals":1,"key":"x.alarm_dhw_heater"}},{"kind":"warning","text":"Hot water tank sensor B2 alarm","when":{"equals":1,"key":"x.alarm_dhw_top_sensor"}},{"kind":"warning","text":"Cooling heat exchanger freeze protection alarm (B41)","when":{"equals":1,"key":"x.cooling_hx_freeze_alarm"}},{"kind":"warning","text":"Cooling tank freeze protection alarm (B40)","when":{"equals":1,"key":"x.cooling_tank_freeze_alarm"}}],"sources":[{"title":"Gebwell Climatix Modbusregister (70372 Gebwell-CLI-Modbus-Registers SE, Swedish)"},{"title":"Gebwell Climatix Modbus registers (70368 Gebwell-CLI-Modbus-Registers EN, English)"}]}
