{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":22},"serial":{"baud":19200,"format":"8E1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_code":{"0":"No fault","10":"Outdoor sensor (B9)","100":"Two time hosts","102":"No backup clock running","105":"Maintenance notification","106":"Source liquid temperature too low","107":"Hot gas","117":"Water pressure too high","118":"Water pressure too low","121":"Output flow temperature LP1","126":"Domestic hot water charging temperature","127":"Legionella prevention temperature","134":"Heat pump connection fault","138":"No heat pump control sensor","171":"Alarm contact 1 active","172":"Alarm contact 2 active (H2, H21, H22, H32)","173":"Alarm contact 3 active (EX)","174":"Alarm contact 4 active (H3)","201":"Frost alarm (B21)","222":"Heat pump pressure too high (E10)","223":"Overpressure in heating circuit start-up (E10)","224":"Overpressure in domestic hot water start-up (E10)","225":"Underpressure (E9)","226":"Compressor overload (E10)","229":"Collector circuit pressure switch (E15)","230":"Source pump overload (E14)","26":"Total output flow sensor (B10)","30":"Output water sensor 1 (B1)","307":"Emergency use","31":"Cooling output water sensor (B16)","32":"Output water sensor 2 (B12)","321":"Domestic hot water output sensor (B38)","33":"Flow temp HP (B21)","35":"Source liquid input sensor (B91)","353":"Missing cascade sensor","355":"Asymmetric 3-phase current (E21, E22, E23)","358":"Soft starter (E25)","36":"Hot gas sensor (B81)","44":"Heat pump return sensor (B71)","45":"Source liquid output sensor (B92)","489":"No cascade master","490":"Cascade source missing","491":"Maximum evaporation temperature","495":"No Modbus communication connection","50":"Domestic hot water sensor (B3)","70":"Auxiliary accumulator sensor 1 (B4)","71":"Auxiliary accumulator sensor 2 (B41)","72":"Auxiliary accumulator sensor 3 (B42)","73":"Solar collector sensor 1 (B6)","74":"Solar collector sensor 2 (B61)","81":"LPB short circuit","82":"LPB address conflict","83":"BSB short circuit (internal bus)","98":"Extra module 1","99":"Extra module 2"},"diverter_valve":{"0":"Heating","1":"Domestic hot water"},"free_cooling":{"0":"Free cooling","1":"Normal"},"heat_pump_status":{"10":"Locked","128":"Passive cooling mode","139":"Minimum limit for switch-off temperature","17":"Overrun active","176":"Locked, outside temperature limit","180":"3-phase current asymmetric","181":"Under pressure","183":"Compressor overload","185":"Liquid pump overload","189":"Liquid temperature minimum limit (PILP)","190":"Liquid temperature minimum limit (source)","191":"Liquid temperature maximum limit","2":"Error","25":"Off","26":"Emergency operation","27":"Locked, externally","29":"High heat pump pressure","30":"Heat source flow switch","31":"Heat source pressure switch","32":"Hot gas limit","34":"Maximum limit for switch-off temperature","35":"Compressor minimum idle time active","37":"Active limit time","38":"Compressor minimum run time active","44":"Compressor and electric heater on","46":"Compressor on","49":"Flow active","50":"Standby","51":"No request"},"no_yes":{"0":"No","1":"Yes"},"off_on":{"0":"Off","1":"On"},"prevention":{"0":"Prevented","1":"Released"},"step_control":{"0":"Released","1":"Prevented"}},"id":"gebwell-rvs","kind":"heat_pump","manufacturer":"Gebwell","modbusspec":0,"name":"Heat pumps Qi, T² and Gemini (RVS controller with Modbus module)","points":[{"address":11264,"key":"x.dhw_temperature","label":"Temperature of the domestic hot water storage tank (B3)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":12302,"key":"x.dhw_consumption_temperature","label":"Domestic hot water consumption (B38)","optional":true,"scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":18436,"key":"x.common_flow_temperature","label":"Common flow temp (B10)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":17410,"key":"x.accumulator_temperature","label":"Heating accumulator tank temperature (B4)","optional":true,"scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35851,"key":"x.outdoor_temperature","label":"Outside temp (B9)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1046,"key":"x.hc1_flow_temperature","label":"LC 1, flow temp (B1)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4118,"key":"x.hc2_flow_temperature","label":"LC2, flow temp (B12)","optional":true,"scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20484,"key":"x.flow_temperature","label":"Flow temp HP (B21)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20480,"key":"x.return_temperature","label":"Heat pump return water (B71)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20871,"key":"x.brine_in_temperature","label":"Liquid circuit in (B91)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20877,"key":"x.brine_out_temperature","label":"Liquid circuit out (B92)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20856,"key":"x.hot_gas_temperature","label":"Hot gas (B81)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20867,"key":"x.condenser_delta_t","label":"Condenser temperature difference","scale":0.015625,"table":"holding","type":"s16","unit":"K","verified":false},{"address":20869,"key":"x.evaporator_delta_t","label":"Temp diff evaporator","scale":0.015625,"table":"holding","type":"s16","unit":"K","verified":false},{"address":18432,"key":"x.common_flow_setpoint","label":"Common flow temp setpoint (B10)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":17408,"key":"x.accumulator_setpoint","label":"Heating accumulator tank temperature setpoint (B4)","optional":true,"scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":30724,"key":"x.aux_heat_setpoint","label":"Additional heat source setpoint","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1048,"key":"x.hc1_flow_setpoint","label":"LC1, flow temp setpoint (B1)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4120,"key":"x.hc2_flow_setpoint","label":"LC2, flow temp setpoint (B12)","optional":true,"scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20482,"key":"x.return_setpoint","label":"Heat pump return water setpoint (B71)","scale":0.015625,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20556,"enum":"heat_pump_status","key":"state","label":"Heat pump status","table":"holding","type":"u16","verified":false},{"address":20834,"enum":"off_on","key":"x.compressor","label":"Compressor status info (K1)","table":"holding","type":"u16","verified":false},{"address":11371,"enum":"off_on","key":"x.dhw_heater","label":"Domestic hot water resistor status (K6)","table":"holding","type":"u16","verified":false},{"address":20838,"enum":"off_on","key":"x.electric_heater_1","label":"Electric heater 1 status (K25)","table":"holding","type":"u16","verified":false},{"address":20840,"enum":"off_on","key":"x.electric_heater_2","label":"Electric heater 2 status (K26)","table":"holding","type":"u16","verified":false},{"address":38420,"enum":"diverter_valve","key":"x.diverter_valve","label":"Change-over valve status (Q3)","table":"holding","type":"u16","verified":false},{"address":20844,"key":"x.brine_pump_speed","label":"Liquid pump speed (Q8)","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":20842,"enum":"off_on","key":"x.brine_pump","label":"Liquid pump status (Q8)","table":"holding","type":"u16","verified":false},{"address":20848,"key":"x.charge_pump_speed","label":"Charging pump speed (Q9)","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":20846,"enum":"off_on","key":"x.charge_pump","label":"Charging pump status (Q9)","table":"holding","type":"u16","verified":false},{"address":37906,"key":"x.dhw_charge_pump_speed","label":"DHW charging pump speed (Q34)","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":29696,"key":"x.heat_energy","label":"Cumulative heat production","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":29699,"key":"consumer_energy","label":"Cumulative energy consumption","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":29702,"key":"x.cop_cumulative","label":"Cumulative coefficient of efficiency","poll":"slow","scale":0.01,"table":"holding","type":"u16","verified":false},{"address":20823,"key":"x.heat_power","label":"Momentary heat production","scale":0.01,"table":"holding","type":"u32","unit":"kW","verified":false},{"address":20826,"key":"x.consumer_power_kw","label":"Momentary energy consumption","table":"holding","type":"u32","unit":"kW","verified":false},{"address":20832,"key":"x.cop","label":"Momentary coefficient of efficiency","table":"holding","type":"u16","verified":false},{"address":20505,"key":"x.compressor_hours","label":"Compressor running time (K1)","poll":"slow","scale":0.000277777777777778,"table":"holding","type":"u32","unit":"h","verified":false},{"address":20507,"key":"x.compressor_starts","label":"Compressor start-up counter (K1)","poll":"slow","table":"holding","type":"u32","verified":false},{"address":11272,"key":"x.dhw_heater_hours","label":"Running time of electric heater for domestic hot water (K6)","poll":"slow","scale":0.000277777777777778,"table":"holding","type":"u32","unit":"h","verified":false},{"address":11274,"key":"x.dhw_heater_starts","label":"Start-up counter for the electric domestic hot water heater (K6)","poll":"slow","table":"holding","type":"u32","verified":false},{"address":20517,"key":"x.electric_heater_1_hours","label":"Electric immersion heater 1 running time (K25)","poll":"slow","scale":0.000277777777777778,"table":"holding","type":"u32","unit":"h","verified":false},{"address":20519,"key":"x.electric_heater_1_starts","label":"Electric heater 1 start-up counter (K25)","poll":"slow","table":"holding","type":"u32","verified":false},{"address":20521,"key":"x.electric_heater_2_hours","label":"Electric immersion heater 2 running time (K26)","poll":"slow","scale":0.000277777777777778,"table":"holding","type":"u32","unit":"h","verified":false},{"address":20523,"key":"x.electric_heater_2_starts","label":"Electric heater 2 start-up counter (K26)","poll":"slow","table":"holding","type":"u32","verified":false},{"address":35887,"enum":"off_on","key":"x.alert","label":"Alert (K10)","table":"holding","type":"u16","verified":false},{"address":39040,"enum":"alarm_code","key":"error_code","label":"Alert message","table":"holding","type":"u16","verified":false}],"problems":[{"kind":"warning","text":"Heat pump alarm {value}: {text}","when":{"in":[82,100,102,105,121,138,353,489,490],"key":"error_code"}},{"kind":"fault","text":"Heat pump alarm {value}: {text}","when":{"key":"error_code","not_in":[0,82,100,102,105,121,138,353,489,490]}},{"kind":"fault","text":"Heat pump status: error","when":{"equals":2,"key":"state"}}],"sources":[{"title":"Gebwell Commissioning the Modbus communication bus, heat pumps Qi, T² and Gemini (58170 Modbus-commissioning-v12-EN-27012021-PRINT)"}]}
