{"connection":{"default_port":8899,"default_unit":17},"encoding":{"word_order":"big"},"enums":{"state":{"0":"Static","1":"Charge","2":"Discharge"},"work_mode":{"0":"Initialising","1":"Off grid","2":"On grid","3":"Fault","4":"Update"}},"flags":{"gateway_fault":{"0":"Grid mode Off","12":"AC over voltage constant","13":"AC under frequency constant","14":"AC over frequency constant","15":"Over AC voltage long-time","16":"Under quarter AC voltage","17":"Over quarter AC voltage","18":"No zero-point protection","20":"AC under voltage 2","21":"AC over voltage 2","22":"AC under frequency 2","23":"AC over frequency 2","24":"AC under voltage 1","25":"AC over voltage 1","26":"AC under frequency 1","27":"AC over frequency 1","28":"Relay 3&4 disconnect","29":"Relay 1&2 disconnect","30":"Relay 3&4 bonding","31":"Relay 1&2 bonding"}},"id":"givenergy-gateway","kind":"energy_manager","manufacturer":"GivEnergy","modbusspec":0,"name":"Gateway","points":[{"address":1600,"key":"x.software_version","label":"Software version","length":2,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":1604,"enum":"work_mode","key":"x.work_mode","label":"Work mode","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1608,"key":"x.v_grid","label":"Voltage grid","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":1609,"key":"x.i_grid","label":"Current grid","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1610,"key":"x.v_load","label":"Voltage load","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1611,"key":"x.i_load","label":"Current load","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1612,"key":"x.i_pv","label":"Current pv","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1616,"key":"x.p_ac1","label":"Power ac1","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1617,"key":"x.p_pv","label":"Power pv","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1618,"key":"x.p_load","label":"Power load","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1619,"key":"x.p_liberty","label":"Power liberty","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1620,"key":"x.fault_protection","label":"Fault protection","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":1622,"flags":"gateway_fault","key":"x.gateway_fault_codes","label":"Gateway fault codes","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":1624,"key":"x.v_grid_relay","label":"Voltage grid relay","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1625,"key":"x.v_inverter_relay","label":"Voltage inverter relay","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1627,"key":"x.first_inverter_serial_number","label":"First inverter serial number","length":5,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":1640,"key":"x.e_grid_import_today","label":"Energy grid import today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1641,"key":"x.e_grid_import_total","label":"Energy grid import total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1643,"key":"x.e_pv_today","label":"Energy pv today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1644,"key":"x.e_pv_total","label":"Energy pv total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1646,"key":"x.e_grid_export_today","label":"Energy grid export today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1647,"key":"x.e_grid_export_total","label":"Energy grid export total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1649,"key":"x.e_aio_charge_today","label":"Energy aio charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1650,"key":"x.e_aio_charge_total","label":"Energy aio charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1652,"key":"x.e_aio_discharge_today","label":"Energy aio discharge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1653,"key":"x.e_aio_discharge_total","label":"Energy aio discharge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1655,"key":"x.e_load_today","label":"Energy load today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1656,"key":"x.e_load_total","label":"Energy load total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1700,"key":"x.parallel_aio_num","label":"Parallel aio num","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1701,"key":"x.parallel_aio_online_num","label":"Parallel aio online num","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1702,"key":"x.p_aio_total","label":"Power aio total","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1703,"enum":"state","key":"x.aio_state","label":"Aio state","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1704,"key":"x.battery_firmware_version","label":"Battery firmware version","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1705,"key":"x.e_aio1_charge_today","label":"Energy aio1 charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1706,"key":"x.e_aio1_charge_total","label":"Energy aio1 charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1708,"key":"x.e_aio2_charge_today","label":"Energy aio2 charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1709,"key":"x.e_aio2_charge_total","label":"Energy aio2 charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1711,"key":"x.e_aio3_charge_today","label":"Energy aio3 charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1712,"key":"x.e_aio3_charge_total","label":"Energy aio3 charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1750,"key":"x.e_aio1_discharge_today","label":"Energy aio1 discharge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1751,"key":"x.e_aio1_discharge_total","label":"Energy aio1 discharge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1753,"key":"x.e_aio2_discharge_today","label":"Energy aio2 discharge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1754,"key":"x.e_aio2_discharge_total","label":"Energy aio2 discharge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1756,"key":"x.e_aio3_discharge_today","label":"Energy aio3 discharge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1757,"key":"x.e_aio3_discharge_total","label":"Energy aio3 discharge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1795,"key":"x.e_battery_charge_today","label":"Energy battery charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1796,"key":"x.e_battery_charge_total","label":"Energy battery charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1798,"key":"x.e_battery_discharge_today","label":"Energy battery discharge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1799,"key":"x.e_battery_discharge_total","label":"Energy battery discharge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1801,"key":"x.aio1_soc","label":"Aio1 soc","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1802,"key":"x.aio2_soc","label":"Aio2 soc","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1803,"key":"x.aio3_soc","label":"Aio3 soc","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1816,"key":"x.p_aio1_inverter","label":"Power aio1 inverter","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1817,"key":"x.p_aio2_inverter","label":"Power aio2 inverter","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1818,"key":"x.p_aio3_inverter","label":"Power aio3 inverter","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1841,"key":"x.aio1_serial_number","label":"Aio1 serial number","length":5,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":1846,"key":"x.aio2_serial_number","label":"Aio2 serial number","length":5,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":1851,"key":"x.aio3_serial_number","label":"Aio3 serial number","length":5,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false}],"sources":[{"id":"givenergy-modbus","title":"givenergy-modbus (Python library for GivEnergy inverters, used by givenergy-hass)"}]}
