{"connection":{"default_port":8899,"default_unit":112},"encoding":{"word_order":"big"},"enums":{"bcu_status":{"0":"Bms initialising","1":"Precharging","2":"Standby","3":"Charging","4":"Discharging","5":"Error","6":"Updating","7":"Powered off","8":"Production"}},"id":"givenergy-hv-bcu","kind":"battery","manufacturer":"GivEnergy","modbusspec":0,"name":"HV battery stack controller (BCU)","points":[{"address":60,"key":"x.pack_software_version","label":"Pack software version","length":2,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":64,"key":"x.number_of_modules","label":"Number of modules","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":65,"key":"x.cells_per_module","label":"Cells per module","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":67,"key":"x.total_cell_count","label":"Total cell count","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":68,"key":"x.total_temperature_sensor_count","label":"Total temperature sensor count","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":70,"enum":"bcu_status","key":"x.status","label":"Status","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":73,"key":"battery_voltage","label":"Battery voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":74,"key":"x.load_voltage","label":"Load voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":76,"key":"x.battery_current","label":"Battery current","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":79,"key":"x.battery_power","label":"Battery power","scale":0.001,"sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":80,"bits":[0,7],"key":"x.battery_soc_min","label":"Battery soc min","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":80,"bits":[8,15],"key":"x.battery_soc_max","label":"Battery soc max","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":81,"key":"battery_soh","label":"Battery soh","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":82,"key":"x.charge_energy_total","label":"Charge energy total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":84,"key":"x.discharge_energy_total","label":"Discharge energy total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":86,"key":"x.charge_capacity_total","label":"Charge capacity total","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":88,"key":"x.discharge_capacity_total","label":"Discharge capacity total","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":90,"key":"x.charge_energy_today","label":"Charge energy today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":92,"key":"x.discharge_energy_today","label":"Discharge energy today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":94,"key":"x.charge_capacity_today","label":"Charge capacity today","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":96,"key":"x.discharge_capacity_today","label":"Discharge capacity today","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":98,"key":"x.battery_nominal_capacity_ah","label":"Battery nominal capacity ah","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":99,"key":"x.remaining_battery_capacity_ah","label":"Remaining battery capacity ah","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":100,"key":"x.number_of_cycles","label":"Number of cycles","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":102,"key":"x.min_discharge_voltage","label":"Min discharge voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":103,"key":"x.max_charge_voltage","label":"Max charge voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":104,"key":"x.min_discharge_current","label":"Min discharge current","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":105,"key":"x.max_charge_current","label":"Max charge current","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":107,"key":"x.fan_fault_code","label":"Fan fault code","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":113,"key":"x.self_check_status","label":"Self check status","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":114,"key":"x.pack_warning_status","label":"Pack warning status","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":116,"key":"x.pack_protection_status","label":"Pack protection status","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":118,"key":"x.pack_fault_status","label":"Pack fault status","sources":["givenergy-modbus"],"table":"input","type":"u32","verified":false},{"address":138,"key":"serial","label":"Serial number","length":5,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false}],"sources":[{"id":"givenergy-modbus","title":"givenergy-modbus (Python library for GivEnergy inverters, used by givenergy-hass)"}]}
