{"connection":{"default_port":8899,"default_unit":17},"encoding":{"word_order":"big"},"enums":{"battery_calibration_stage":{"0":"Off","1":"Discharge","2":"Set lower limit","3":"Charge","4":"Set upper limit","5":"Balance","6":"Set full capacity","7":"Finish"},"battery_maintenance":{"0":"Off","1":"Discharge","2":"Charge","3":"Standby"},"battery_power_mode":{"0":"Export","1":"Self consumption"},"battery_type":{"0":"Lead acid","1":"Lithium"},"charge_status":{"0":"Idle","2":"Charging","3":"Finishing","5":"Discharging"},"export_priority":{"0":"Load first","1":"Battery first","2":"Grid first"},"meter_type":{"0":"Ct or em418","1":"Em115"},"nominal_frequency":{"0":"50 Hz","1":"60 Hz"},"nominal_voltage":{"0":"230 V","1":"208 V","2":"240 V"},"power_factor_function_model":{"0":"Pf 1","1":"Pf by set","2":"Default pf line","3":"User pf line","4":"Under excited inductive reactive power","5":"Over excited capacitive reactive power","6":"Qv model"},"status":{"0":"Waiting","1":"Normal","2":"Warning","3":"Fault","4":"Flashing firmware update"},"usb_device":{"0":"None","1":"Wifi","2":"Disk"}},"flags":{"charger_warning":{"0":"BMS under-temperature (charge)","1":"BMS under-temperature (discharge)","10":"BMS comms fail","12":"Battery soft-start fail","13":"Battery voltage low","14":"Battery voltage high","15":"Electricity meter comms fail","2":"BMS over-temperature (charge)","3":"BMS over-temperature (discharge)","4":"BMS under-voltage","5":"BMS over-voltage","6":"BMS short-circuit current (discharge)","7":"BMS over-current (discharge)","8":"Charge/discharge module temperature fault","9":"Battery temperature fault"},"inverter_fault":{"0":"Inverter NTC Fault","1":"Grid Frequency Fault","10":"DSP Comms Fault","11":"Hall Sensor Fault","12":"GFCI Fault","13":"Inverter Voltage Fault","14":"Relay Fault","15":"Inverter Frequency Fault","2":"Grid voltage Fault","22":"EEPROM Fault","23":"Consistent Fault","24":"ARM Comms Fault","25":"Grid Monitor Comm Fault","28":"Backup Overload Fault","3":"PV Over voltage","4":"DCI high","5":"Current leak high","6":"PV Isolation Fault","7":"No Utility","8":"Inverter Current Fault","9":"Bus over voltage"},"three_phase_fault_word_0":{"0":"Battery Voltage High","12":"Grid Phase 1 voltage fault","13":"Grid Phase 2 voltage fault","14":"Grid Phase 3 voltage fault","15":"Grid frequency out of range","2":"Bus 2 Voltage high ISR","3":"Bus Voltage high ISR","4":"Inverter OCP fault TZ","5":"Frequency unstable","6":"Buck Boost Fault ISR","7":"BDC OCP Fault","8":"Grid Zero cross loss"},"three_phase_fault_word_1":{"0":"Gateway Comm fault","1":"GFCI Damage","12":"Inverter Phase 1 Current OCP (RMS)","13":"Inverter Phase 2 Current OCP (RMS)","14":"Inverter Phase 3 Current OCP (RMS)","15":"No Grid connection","2":"Grid phase 1 voltage low","3":"Grid phase 1 voltage high","4":"Grid phase 2 voltage low","5":"Grid phase 2 voltage high","6":"Grid phase 3 voltage low","7":"Grid phase 3 voltage high","8":"Inverter OCP Fault ISR"},"three_phase_fault_word_2":{"0":"Grid Frequency Low","1":"Grid frequency High","10":"EPS phase 3 voltage loss","11":"EPS bus voltage low","12":"EPS overload","13":"EPS voltage high","14":"DCV high","15":"Battery OCP","2":"Grid voltage imbalance","3":"AC PLL fault","4":"Overload fault","5":"Backflow timeout","7":"Grid connected v/f out of range","8":"EPS phase 1 voltage loss","9":"EPS phase 2 voltage loss"},"three_phase_fault_word_3":{"0":"Battery reversed","1":"Battery open","13":"Battery sleep","14":"Lead acid NTC open","15":"BMS power forbid","2":"Battery voltage low","4":"Bus2 voltage abnormal","5":"Buck boost soft start fail","6":"Battery voltage high","8":"BMS Error","9":"BMS comm fault"},"three_phase_fault_word_4":{"5":"PV1 voltage low","6":"PV2 voltage low"},"three_phase_fault_word_5":{"0":"DCI high","1":"PV isolation low","10":"Init Model fault","11":"Relay fault","12":"Bus voltage unbalance","13":"DSP firmware unmatched","14":"PV1 short circuit","15":"PV2 short circuit","2":"NTC open","3":"Bus voltage high","4":"PV voltage high","5":"Boost over temperature","6":"Buck Boost over temperature","7":"Inverter over temperature","8":"EPS output short circuit","9":"Auto test fault"},"three_phase_fault_word_6":{"0":"PV voltage high","1":"External device faulty","10":"EPS connected grid","11":"Internal over temperature","12":"Fan fault","13":"Hardware unmatch","2":"Acom fault","3":"Bcom fault","4":"Master force inverter fault","5":"Master force SP fault","6":"GFCI High","7":"Virtual Load over temp","8":"Internal com fault3","9":"Grid consistent"},"three_phase_fault_word_7":{"0":"CT clamp L/N reversed","1":"Pairing timeout","10":"BMS Warning","11":"Battery weak","12":"Battery low power","13":"NTC open","14":"Fan warning","2":"Meter comms loss","6":"Battery over temperature","7":"Battery over load","8":"Battery full","9":"Battery needs Charge"}},"id":"givenergy-inverter-3ph","identify":{"checks":[[{"address":0,"range":[16384,20479],"table":"holding","type":"u16"},{"address":0,"range":[24576,28671],"table":"holding","type":"u16"},{"address":0,"range":[33280,33535],"table":"holding","type":"u16"}],{"address":13,"length":5,"printable":true,"table":"holding","type":"str"}],"serial":{"address":13,"length":5,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"GivEnergy","modbusspec":0,"name":"Three-phase inverters","points":[{"address":0,"key":"x.device_type_code","label":"Device type code","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1,"key":"x.module","label":"Module","sources":["givenergy-modbus"],"table":"holding","type":"u32","verified":false},{"address":3,"bits":[0,7],"key":"x.num_phases","label":"Num phases","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":3,"bits":[8,15],"key":"x.num_mppt","label":"Num mppt","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":7,"key":"x.enable_ammeter","label":"Enable ammeter","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":13,"key":"serial","label":"Serial number","length":5,"sources":["givenergy-modbus"],"table":"holding","type":"str","verified":false},{"address":18,"key":"x.first_battery_bms_firmware_version","label":"First battery bms firmware version","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":19,"key":"x.dsp_firmware_version","label":"Dsp firmware version","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20,"key":"x.enable_charge_target","label":"Enable charge target","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":21,"key":"x.arm_firmware_version","label":"Arm firmware version","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":22,"enum":"usb_device","key":"x.usb_device_inserted","label":"Usb device inserted","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":23,"key":"x.select_arm_chip","label":"Select arm chip","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":24,"key":"x.variable_address","label":"Variable address","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":25,"key":"x.variable_value","label":"Variable value","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":26,"key":"x.grid_port_max_power_output","label":"Grid port max power output","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":27,"enum":"battery_power_mode","key":"x.battery_power_mode","label":"Battery power mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":28,"key":"x.enable_60hz_freq_mode","label":"Enable 60hz freq mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":29,"enum":"battery_calibration_stage","key":"x.battery_calibration_stage","label":"Battery calibration stage","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":30,"key":"x.modbus_address","label":"Modbus address","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":33,"key":"x.user_code","label":"User code","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":34,"key":"x.modbus_version","label":"Modbus version","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":35,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.system_time","label":"System time","length":6,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":41,"key":"x.enable_drm_rj45_port","label":"Enable drm rj45 port","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":42,"key":"x.enable_reversed_ct_clamp","label":"Enable reversed ct clamp","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":43,"bits":[0,7],"key":"x.discharge_soc","label":"Discharge soc","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":43,"bits":[8,15],"key":"x.charge_soc","label":"Charge soc","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":46,"key":"x.bms_firmware_version","label":"Bms firmware version","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":47,"enum":"meter_type","key":"x.meter_type","label":"Meter type","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":48,"key":"x.enable_reversed_115_meter","label":"Enable reversed 115 meter","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":49,"key":"x.enable_reversed_418_meter","label":"Enable reversed 418 meter","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":50,"key":"x.active_power_rate","label":"Active power rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":51,"key":"x.reactive_power_rate","label":"Reactive power rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":53,"bits":[0,7],"key":"x.enable_inverter","label":"Enable inverter","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":53,"bits":[8,15],"key":"x.enable_inverter_auto_restart","label":"Enable inverter auto restart","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":55,"key":"x.battery_capacity_ah","label":"Battery capacity ah","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":58,"key":"x.enable_auto_judge_battery_type","label":"Enable auto judge battery type","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":59,"key":"x.enable_discharge","label":"Enable discharge","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":60,"key":"x.v_pv_start","label":"Voltage pv start","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":61,"key":"x.start_countdown_timer","label":"Start countdown timer","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":62,"key":"x.restart_delay_time","label":"Restart delay time","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":63,"key":"x.v_ac_low_limit_trip","label":"Voltage ac low limit trip","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":64,"key":"x.v_ac_high_limit_trip","label":"Voltage ac high limit trip","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":65,"key":"x.f_ac_low_limit_trip","label":"Frequency ac low limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":66,"key":"x.f_ac_high_limit_trip","label":"Frequency ac high limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":67,"key":"x.t_ac_low_voltage_trip","label":"Temperature ac low voltage trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":68,"key":"x.t_ac_high_voltage_trip","label":"Temperature ac high voltage trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":69,"key":"x.t_ac_low_freq_trip","label":"Temperature ac low freq trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":70,"key":"x.t_ac_high_freq_trip","label":"Temperature ac high freq trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":71,"key":"x.v_ac_low_limit_reconnect","label":"Voltage ac low limit reconnect","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":72,"key":"x.v_ac_high_limit_reconnect","label":"Voltage ac high limit reconnect","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":73,"key":"x.f_ac_low_limit_reconnect","label":"Frequency ac low limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":74,"key":"x.f_ac_high_limit_reconnect","label":"Frequency ac high limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":75,"key":"x.t_ac_low_voltage_reconnect","label":"Temperature ac low voltage reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":76,"key":"x.t_ac_high_voltage_reconnect","label":"Temperature ac high voltage reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":77,"key":"x.t_ac_low_freq_reconnect","label":"Temperature ac low freq reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":78,"key":"x.t_ac_high_freq_reconnect","label":"Temperature ac high freq reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":79,"key":"x.v_ac_low_limit_grid","label":"Voltage ac low limit grid","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":80,"key":"x.v_ac_high_limit_grid","label":"Voltage ac high limit grid","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":81,"key":"x.f_ac_low_limit_grid","label":"Frequency ac low limit grid","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":82,"key":"x.f_ac_high_limit_grid","label":"Frequency ac high limit grid","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":83,"key":"x.v_ac_10min_protect","label":"Voltage ac 10min protect","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":84,"key":"x.iso_protection_1","label":"Iso protection 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":85,"key":"x.iso_protection_2","label":"Iso protection 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":86,"key":"x.gfci_protection_value_1","label":"Gfci protection value 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":87,"key":"x.gfci_protection_time_1","label":"Gfci protection time 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":88,"key":"x.gfci_protection_value_2","label":"Gfci protection value 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":89,"key":"x.gfci_protection_time_2","label":"Gfci protection time 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":90,"key":"x.dci_protection_value_1","label":"Dci protection value 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":91,"key":"x.dci_protection_time_1","label":"Dci protection time 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":92,"key":"x.dci_protection_value_2","label":"Dci protection value 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":93,"key":"x.dci_protection_time_2","label":"Dci protection time 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":96,"key":"x.enable_charge","label":"Enable charge","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":97,"key":"x.battery_low_voltage_protection_limit","label":"Battery low voltage protection limit","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":98,"key":"x.battery_high_voltage_protection_limit","label":"Battery high voltage protection limit","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":99,"key":"x.string_1_voltage_adjustment","label":"String 1 voltage adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":100,"key":"x.string_2_voltage_adjustment","label":"String 2 voltage adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":101,"key":"x.grid_r_voltage_adjustment","label":"Grid r voltage adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":102,"key":"x.grid_s_voltage_adjustment","label":"Grid s voltage adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":103,"key":"x.grid_t_voltage_adjustment","label":"Grid t voltage adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":104,"key":"x.grid_power_adjustment","label":"Grid power adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":105,"key":"x.battery_voltage_adjust","label":"Battery voltage adjust","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":106,"key":"x.string_1_power_adjustment","label":"String 1 power adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":107,"key":"x.string_2_power_adjustment","label":"String 2 power adjustment","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":108,"key":"x.battery_low_force_charge_time","label":"Battery low force charge time","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":109,"key":"x.enable_bms_read","label":"Enable bms read","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":111,"key":"x.battery_charge_limit","label":"Battery charge limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":112,"key":"x.battery_discharge_limit","label":"Battery discharge limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":113,"key":"x.enable_buzzer","label":"Enable buzzer","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":114,"key":"x.battery_discharge_min_power_reserve","label":"Battery discharge min power reserve","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":117,"key":"x.charge_soc_stop_2","label":"Charge soc stop 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":118,"key":"x.discharge_soc_stop_2","label":"Discharge soc stop 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":119,"key":"x.charge_soc_stop_1","label":"Charge soc stop 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":120,"key":"x.discharge_soc_stop_1","label":"Discharge soc stop 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":121,"key":"x.enable_local_command_test","label":"Enable local command test","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":122,"enum":"power_factor_function_model","key":"x.power_factor_function_model","label":"Power factor function model","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":123,"key":"x.frequency_load_limit_rate","label":"Frequency load limit rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":124,"key":"x.enable_low_voltage_fault_ride_through","label":"Enable low voltage fault ride through","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":125,"key":"x.enable_frequency_derating","label":"Enable frequency derating","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":126,"key":"x.enable_above_6kw_system","label":"Enable above 6kw system","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":127,"key":"x.start_system_auto_test","label":"Start system auto test","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":128,"key":"x.enable_spi","label":"Enable spi","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":129,"key":"x.power_factor_cmd_memory_state","label":"Power factor cmd memory state","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":130,"key":"x.power_factor_point_1_load_percent","label":"Power factor point 1 load percent","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":131,"key":"x.power_factor_point_1_power_factor","label":"Power factor point 1 power factor","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":132,"key":"x.power_factor_point_2_load_percent","label":"Power factor point 2 load percent","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":133,"key":"x.power_factor_point_2_power_factor","label":"Power factor point 2 power factor","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":134,"key":"x.power_factor_point_3_load_percent","label":"Power factor point 3 load percent","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":135,"key":"x.power_factor_point_3_power_factor","label":"Power factor point 3 power factor","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":136,"key":"x.power_factor_point_4_load_percent","label":"Power factor point 4 load percent","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":137,"key":"x.power_factor_point_4_power_factor","label":"Power factor point 4 power factor","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":138,"key":"x.cei021_v1s_q","label":"Cei021 v1s q","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":139,"key":"x.cei021_v2s_q","label":"Cei021 v2s q","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":140,"key":"x.cei021_v1l_q","label":"Cei021 v1l q","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":141,"key":"x.cei021_v2l_q","label":"Cei021 v2l q","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":142,"key":"x.cei021_lock_in_active_power","label":"Cei021 lock in active power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":143,"key":"x.cei021_lock_out_active_power","label":"Cei021 lock out active power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":144,"key":"x.cei021_lock_in_grid_voltage","label":"Cei021 lock in grid voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":145,"key":"x.cei021_lock_out_grid_voltage","label":"Cei021 lock out grid voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":146,"key":"x.lvfrt_reactive_rate","label":"Lvfrt reactive rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":147,"key":"x.lvfrt_low_fault_value_1","label":"Lvfrt low fault value 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":148,"key":"x.lvfrt_low_fault_time_1","label":"Lvfrt low fault time 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":149,"key":"x.lvfrt_low_fault_value_2","label":"Lvfrt low fault value 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":150,"key":"x.lvfrt_low_fault_time_2","label":"Lvfrt low fault time 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":151,"key":"x.lvfrt_low_fault_value_3","label":"Lvfrt low fault value 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":152,"key":"x.lvfrt_low_fault_time_3","label":"Lvfrt low fault time 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":153,"key":"x.lvfrt_low_fault_value_4","label":"Lvfrt low fault value 4","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":154,"key":"x.lvfrt_low_fault_time_4","label":"Lvfrt low fault time 4","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":155,"key":"x.lvfrt_high_fault_value_1","label":"Lvfrt high fault value 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":156,"key":"x.lvfrt_high_fault_time_1","label":"Lvfrt high fault time 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":163,"key":"x.inverter_reboot","label":"Inverter reboot","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":166,"key":"x.enable_rtc","label":"Enable rtc","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":167,"key":"x.threephase_balance_mode","label":"Threephase balance mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":168,"key":"x.threephase_abc","label":"Threephase abc","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":169,"key":"x.threephase_balance_1","label":"Threephase balance 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":170,"key":"x.threephase_balance_2","label":"Threephase balance 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":171,"key":"x.threephase_balance_3","label":"Threephase balance 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":175,"key":"x.enable_battery_on_pv_or_grid","label":"Enable battery on pv or grid","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":176,"key":"x.debug_inverter","label":"Debug inverter","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":177,"key":"x.enable_ups_mode","label":"Enable ups mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":178,"key":"x.enable_g100_limit_switch","label":"Enable g100 limit switch","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":179,"key":"x.enable_battery_cable_impedance_alarm","label":"Enable battery cable impedance alarm","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":199,"key":"x.enable_inverter_parallel_mode","label":"Enable inverter parallel mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":200,"key":"x.cmd_bms_flash_update","label":"Cmd bms flash update","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":223,"flags":"inverter_fault","key":"x.inverter_errors","label":"Inverter errors","sources":["givenergy-modbus"],"table":"holding","type":"u32","verified":false},{"address":242,"key":"x.charge_target_soc_1","label":"Charge target soc 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":243,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_2_x_start","label":"Charge slot 2 x start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":244,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_2_x_end","label":"Charge slot 2 x end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":245,"key":"x.charge_target_soc_2","label":"Charge target soc 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":246,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_3_start","label":"Charge slot 3 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":247,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_3_end","label":"Charge slot 3 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":248,"key":"x.charge_target_soc_3","label":"Charge target soc 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":249,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_4_start","label":"Charge slot 4 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":250,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_4_end","label":"Charge slot 4 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":251,"key":"x.charge_target_soc_4","label":"Charge target soc 4","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":252,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_5_start","label":"Charge slot 5 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":253,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_5_end","label":"Charge slot 5 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":254,"key":"x.charge_target_soc_5","label":"Charge target soc 5","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":255,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_6_start","label":"Charge slot 6 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":256,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_6_end","label":"Charge slot 6 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":257,"key":"x.charge_target_soc_6","label":"Charge target soc 6","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":258,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_7_start","label":"Charge slot 7 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":259,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_7_end","label":"Charge slot 7 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":260,"key":"x.charge_target_soc_7","label":"Charge target soc 7","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":261,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_8_start","label":"Charge slot 8 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":262,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_8_end","label":"Charge slot 8 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":263,"key":"x.charge_target_soc_8","label":"Charge target soc 8","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":264,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_9_start","label":"Charge slot 9 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":265,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_9_end","label":"Charge slot 9 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":266,"key":"x.charge_target_soc_9","label":"Charge target soc 9","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":267,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_10_start","label":"Charge slot 10 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":268,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_10_end","label":"Charge slot 10 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":269,"key":"x.charge_target_soc_10","label":"Charge target soc 10","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":272,"key":"x.discharge_target_soc_1","label":"Discharge target soc 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":275,"key":"x.discharge_target_soc_2","label":"Discharge target soc 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":276,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_3_start","label":"Discharge slot 3 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":277,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_3_end","label":"Discharge slot 3 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":278,"key":"x.discharge_target_soc_3","label":"Discharge target soc 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":279,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_4_start","label":"Discharge slot 4 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":280,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_4_end","label":"Discharge slot 4 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":281,"key":"x.discharge_target_soc_4","label":"Discharge target soc 4","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":282,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_5_start","label":"Discharge slot 5 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":283,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_5_end","label":"Discharge slot 5 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":284,"key":"x.discharge_target_soc_5","label":"Discharge target soc 5","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":285,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_6_start","label":"Discharge slot 6 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":286,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_6_end","label":"Discharge slot 6 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":287,"key":"x.discharge_target_soc_6","label":"Discharge target soc 6","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":288,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_7_start","label":"Discharge slot 7 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":289,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_7_end","label":"Discharge slot 7 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":290,"key":"x.discharge_target_soc_7","label":"Discharge target soc 7","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":291,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_8_start","label":"Discharge slot 8 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":292,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_8_end","label":"Discharge slot 8 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":293,"key":"x.discharge_target_soc_8","label":"Discharge target soc 8","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":294,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_9_start","label":"Discharge slot 9 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":295,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_9_end","label":"Discharge slot 9 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":296,"key":"x.discharge_target_soc_9","label":"Discharge target soc 9","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":297,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_10_start","label":"Discharge slot 10 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":298,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_10_end","label":"Discharge slot 10 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":299,"key":"x.discharge_target_soc_10","label":"Discharge target soc 10","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":300,"key":"x.enable_plant_mode","label":"Enable plant mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":301,"key":"x.plant_role","label":"Plant role","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":302,"key":"x.plant_meters","label":"Plant meters","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":303,"key":"x.overfrequency_load_drop_recovery_delay","label":"Overfrequency load drop recovery delay","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":305,"key":"x.mppt_operating_mode","label":"Mppt operating mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":306,"key":"x.connection_loading_slope","label":"Connection loading slope","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":307,"key":"x.eps_nominal_voltage","label":"Eps nominal voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":308,"key":"x.battery_nominal_power","label":"Battery nominal power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":309,"key":"x.battery_nominal_current","label":"Battery nominal current","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":310,"key":"x.battery_max_charge_pct","label":"Battery max charge pct","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":311,"enum":"export_priority","key":"x.export_priority","label":"Export priority","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":312,"key":"x.underfrequency_add_load_delay","label":"Underfrequency add load delay","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":315,"key":"x.en50549_zero_current_lower_voltage_limit","label":"En50549 zero current lower voltage limit","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":316,"key":"x.en50549_zero_current_upper_voltage_limit","label":"En50549 zero current upper voltage limit","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":317,"key":"x.enable_eps","label":"Enable eps","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":318,"key":"x.battery_pause_mode","label":"Battery pause mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":319,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.battery_pause_slot_1_start","label":"Battery pause slot 1 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":320,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.battery_pause_slot_1_end","label":"Battery pause slot 1 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":321,"key":"x.overfrequency_derating_start_point","label":"Overfrequency derating start point","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":322,"key":"x.enable_tariff_pricing_battery_logic","label":"Enable tariff pricing battery logic","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":323,"key":"x.import_price_battery_discharge_threshold","label":"Import price battery discharge threshold","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":324,"key":"x.import_price_battery_charge_threshold","label":"Import price battery charge threshold","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":325,"key":"x.export_price_battery_discharge_threshold","label":"Export price battery discharge threshold","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":326,"key":"x.underfrequency_derating_start_point","label":"Underfrequency derating start point","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":327,"key":"x.underfrequency_loading_slope","label":"Underfrequency loading slope","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":328,"key":"x.overfrequency_derating_stop_point","label":"Overfrequency derating stop point","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":329,"key":"x.enable_bms_ocv_calibration","label":"Enable bms ocv calibration","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":330,"key":"x.gateway_power_off_setting","label":"Gateway power off setting","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":331,"key":"x.force_off_grid","label":"Force off grid","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":332,"key":"x.enable_micro_grid","label":"Enable micro grid","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":333,"key":"x.enable_ev_charger","label":"Enable ev charger","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":334,"key":"x.ev_charger_import_limit","label":"Ev charger import limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":335,"key":"x.ev_charger_reconnection_wait_time","label":"Ev charger reconnection wait time","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":336,"key":"x.ev_charger_soc_limit","label":"Ev charger soc limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":337,"key":"x.enable_fan","label":"Enable fan","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":338,"key":"x.fan_speed","label":"Fan speed","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":339,"key":"x.enable_gateway","label":"Enable gateway","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":340,"key":"x.bms_communication_mode","label":"Bms communication mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":341,"key":"x.n_pe_relay_toggle","label":"N pe relay toggle","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":342,"key":"x.afci_setting","label":"Afci setting","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":343,"key":"x.enable_generator","label":"Enable generator","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":344,"key":"x.generator_start_soc","label":"Generator start soc","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":345,"key":"x.generator_stop_soc","label":"Generator stop soc","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":346,"key":"x.generator_charge_power","label":"Generator charge power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":347,"key":"x.disable_leds","label":"Disable leds","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":348,"key":"x.lcd_screen_idle_timeout","label":"Lcd screen idle timeout","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":349,"key":"x.lead_acid_battery_calibration_upper_limit","label":"Lead acid battery calibration upper limit","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":350,"key":"x.lead_acid_battery_calibration_lower_limit","label":"Lead acid battery calibration lower limit","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":351,"key":"x.inverter_operating_mode","label":"Inverter operating mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":499,"key":"x.hv_cabinet_count","label":"Hv cabinet count","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":500,"key":"x.hv_racks_per_cabinet","label":"Hv racks per cabinet","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":501,"key":"x.hv_batteries_per_rack","label":"Hv batteries per rack","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":502,"key":"x.hv_cells_per_battery","label":"Hv cells per battery","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":503,"key":"x.hv_total_cells","label":"Hv total cells","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":504,"key":"x.hv_temp_sensors_per_battery","label":"Hv temp sensors per battery","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":505,"key":"x.hv_total_temp_sensors","label":"Hv total temp sensors","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":506,"key":"x.hv_max_pcs_power","label":"Hv max pcs power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":507,"key":"x.hv_max_charge_voltage","label":"Hv max charge voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":508,"key":"x.hv_min_discharge_voltage","label":"Hv min discharge voltage","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":509,"key":"x.hv_max_charge_current","label":"Hv max charge current","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":510,"key":"x.hv_parallel_count","label":"Hv parallel count","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":554,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_1_start","label":"Smart load slot 1 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":555,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_1_end","label":"Smart load slot 1 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":556,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_2_start","label":"Smart load slot 2 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":557,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_2_end","label":"Smart load slot 2 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":558,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_3_start","label":"Smart load slot 3 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":559,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_3_end","label":"Smart load slot 3 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":560,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_4_start","label":"Smart load slot 4 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":561,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_4_end","label":"Smart load slot 4 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":562,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_5_start","label":"Smart load slot 5 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":563,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_5_end","label":"Smart load slot 5 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":564,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_6_start","label":"Smart load slot 6 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":565,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_6_end","label":"Smart load slot 6 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":566,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_7_start","label":"Smart load slot 7 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":567,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_7_end","label":"Smart load slot 7 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":568,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_8_start","label":"Smart load slot 8 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":569,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_8_end","label":"Smart load slot 8 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":570,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_9_start","label":"Smart load slot 9 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":571,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_9_end","label":"Smart load slot 9 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":572,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_10_start","label":"Smart load slot 10 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":573,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.smart_load_slot_10_end","label":"Smart load slot 10 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1000,"key":"x.system_enable","label":"System enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1001,"key":"x.set_command_save","label":"Set command save","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1002,"key":"x.active_rate","label":"Active rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1003,"key":"x.reactive_rate","label":"Reactive rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1004,"key":"x.set_power_factor","label":"Set power factor","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1005,"key":"x.real_time_control","label":"Real time control","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1007,"key":"x.grid_connect_time","label":"Grid connect time","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1008,"key":"x.grid_reconnect_time","label":"Grid reconnect time","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1009,"key":"x.grid_connect_slope","label":"Grid connect slope","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1010,"key":"x.com_baud_rate","label":"Com baud rate","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1011,"key":"x.grid_reconnect_slope","label":"Grid reconnect slope","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1017,"key":"x.meter_fail_enable","label":"Meter fail enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1018,"key":"x.v_grid_low_limit_trip","label":"Voltage grid low limit trip","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1019,"key":"x.v_grid_high_limit_trip","label":"Voltage grid high limit trip","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1020,"key":"x.f_grid_low_limit_trip","label":"Frequency grid low limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1021,"key":"x.f_grid_high_limit_trip","label":"Frequency grid high limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1022,"key":"x.v_grid_low_limit_reconnect","label":"Voltage grid low limit reconnect","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1023,"key":"x.v_grid_high_limit_reconnect","label":"Voltage grid high limit reconnect","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1024,"key":"x.f_grid_low_limit_reconnect","label":"Frequency grid low limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1025,"key":"x.f_grid_high_limit_reconnect","label":"Frequency grid high limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1026,"key":"x.v_grid_low_limit_grid","label":"Voltage grid low limit grid","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1027,"key":"x.v_grid_high_limit_grid","label":"Voltage grid high limit grid","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1028,"key":"x.f_grid_low_limit_grid","label":"Frequency grid low limit grid","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1029,"key":"x.f_grid_high_limit_grid","label":"Frequency grid high limit grid","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1030,"key":"x.v_grid_low_limit_cee","label":"Voltage grid low limit cee","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1031,"key":"x.v_grid_high_limit_cee","label":"Voltage grid high limit cee","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1032,"key":"x.f_grid_low_limit_cee","label":"Frequency grid low limit cee","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1033,"key":"x.f_grid_high_limit_cee","label":"Frequency grid high limit cee","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1034,"key":"x.time_grid_low_voltage_limit_trip","label":"Time grid low voltage limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1035,"key":"x.time_grid_high_voltage_limit_trip","label":"Time grid high voltage limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1036,"key":"x.time_grid_low_voltage_limit_reconnect","label":"Time grid low voltage limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1037,"key":"x.time_grid_high_voltage_limit_reconnect","label":"Time grid high voltage limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1038,"key":"x.time_grid_low_freq_limit_trip","label":"Time grid low freq limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1039,"key":"x.time_grid_high_freq_limit_trip","label":"Time grid high freq limit trip","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1040,"key":"x.time_grid_low_freq_limit_reconnect","label":"Time grid low freq limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1041,"key":"x.time_grid_high_freq_limit_reconnect","label":"Time grid high freq limit reconnect","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1042,"key":"x.v_10min_protect","label":"Voltage 10min protect","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1043,"enum":"power_factor_function_model","key":"x.pf_model","label":"Power factor model","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1045,"key":"x.f_over_derate_start","label":"Frequency over derate start","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1046,"key":"x.f_over_derate_slope","label":"Frequency over derate slope","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1047,"key":"x.q_lockin_power","label":"Q lockin power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1048,"key":"x.q_lock_out_power","label":"Q lock out power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1049,"key":"x.pf_lock_in_voltage","label":"Power factor lock in voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1050,"key":"x.pf_lock_out_voltage","label":"Power factor lock out voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1051,"key":"x.f_under_derate_slope","label":"Frequency under derate slope","scale":0.001,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1052,"key":"x.v_reactive_delay_time","label":"Voltage reactive delay time","scale":0.001,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1053,"key":"x.time_over_freq_delay_time","label":"Time over freq delay time","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1054,"key":"x.pf_limit_load_1","label":"Power factor limit load 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1055,"key":"x.pf_limit_pf_1","label":"Power factor limit pf 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1056,"key":"x.pf_limit_load_2","label":"Power factor limit load 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1057,"key":"x.pf_limit_pf_2","label":"Power factor limit pf 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1058,"key":"x.pf_limit_load_3","label":"Power factor limit load 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1059,"key":"x.pf_limit_pf_3","label":"Power factor limit pf 3","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1060,"key":"x.pf_limit_load_4","label":"Power factor limit load 4","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1061,"key":"x.pf_limit_pf_4","label":"Power factor limit pf 4","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1063,"key":"x.export_power_rate","label":"Export power rate","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1064,"key":"x.f_under_derate_start","label":"Frequency under derate start","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1065,"key":"x.f_under_derate_end","label":"Frequency under derate end","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1066,"key":"x.f_over_derate_end","label":"Frequency over derate end","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1067,"key":"x.time_under_freq_derate_delay","label":"Time under freq derate delay","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1069,"key":"x.f_over_derate_stop","label":"Frequency over derate stop","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1070,"key":"x.f_over_derate_recovery_delay","label":"Frequency over derate recovery delay","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1071,"key":"x.zero_current_low_voltage","label":"Zero current low voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1072,"key":"x.zero_current_high_voltage","label":"Zero current high voltage","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1073,"key":"x.f_power_on_recovery","label":"Frequency power on recovery","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1074,"key":"x.f_under_derate_stop","label":"Frequency under derate stop","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1075,"key":"x.f_under_derate_recovery_delay","label":"Frequency under derate recovery delay","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1077,"key":"x.pv_input_mode","label":"Pv input mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1078,"key":"x.battery_reserve_soc","label":"Battery reserve soc","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1079,"key":"x.ac_power_derate_delay","label":"Ac power derate delay","scale":0.01,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1080,"enum":"battery_type","key":"x.battery_type","label":"Battery type","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1081,"key":"x.qu_curve_volt_high_point_1","label":"Qu curve volt high point 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1082,"key":"x.qu_curve_volt_high_point_2","label":"Qu curve volt high point 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1083,"key":"x.qu_curve_volt_low_point_1","label":"Qu curve volt low point 1","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1084,"key":"x.qu_curve_volt_low_point_2","label":"Qu curve volt low point 2","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1085,"key":"x.voltage_reactive_power_percentage","label":"Voltage reactive power percentage","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1086,"key":"x.qu_curve_max_inductive_reactive_power","label":"Qu curve max inductive reactive power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1087,"key":"x.qu_curve_max_capacitive_reactive_power","label":"Qu curve max capacitive reactive power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1088,"key":"x.max_charge_current","label":"Max charge current","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1089,"key":"x.v_battery_lv","label":"Voltage battery lv","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1090,"key":"x.v_battery_cv","label":"Voltage battery cv","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1091,"key":"x.lead_acid_number","label":"Lead acid number","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1093,"key":"x.drms_enable","label":"Drms enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1098,"key":"x.aging_test","label":"Aging test","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1100,"key":"x.bypass_enable","label":"Bypass enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1101,"key":"x.npe_enable","label":"Npe enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1102,"key":"x.export_power_limit","label":"Export power limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1103,"key":"x.enable_export_limit","label":"Enable export limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1104,"key":"x.unbalance_output_enable","label":"Unbalance output enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1105,"key":"x.backup_enable","label":"Backup enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1106,"enum":"nominal_voltage","key":"x.v_backup_nominal","label":"Voltage backup nominal","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1107,"enum":"nominal_frequency","key":"x.f_backup_nominal","label":"Frequency backup nominal","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1108,"key":"x.battery_discharge_limit_ac","label":"Battery discharge limit ac","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1109,"key":"x.battery_soc_reserve","label":"Battery soc reserve","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1110,"key":"x.battery_charge_limit_ac","label":"Battery charge limit ac","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1111,"key":"x.charge_target_soc","label":"Charge target soc","sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1112,"key":"x.ac_charge_enable","label":"Ac charge enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1113,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_1_start","label":"Charge slot 1 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1114,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_1_end","label":"Charge slot 1 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1115,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_2_start","label":"Charge slot 2 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1116,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.charge_slot_2_end","label":"Charge slot 2 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1117,"key":"x.load_compensation_enable","label":"Load compensation enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1118,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_1_start","label":"Discharge slot 1 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1119,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_1_end","label":"Discharge slot 1 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1120,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_2_start","label":"Discharge slot 2 start","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1121,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.discharge_slot_2_end","label":"Discharge slot 2 end","length":1,"sources":["givenergy-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1122,"key":"x.force_discharge_enable","label":"Force discharge enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1123,"key":"x.force_charge_enable","label":"Force charge enable","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":1124,"enum":"battery_maintenance","key":"x.battery_maintenance_mode","label":"Battery maintenance mode","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":4107,"key":"x.pv_power_setting","label":"Pv power setting","sources":["givenergy-modbus"],"table":"holding","type":"u32","verified":false},{"address":4109,"key":"x.e_battery_discharge_total_alt2","label":"Energy battery discharge total alt2","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4111,"key":"x.e_battery_charge_total_alt2","label":"Energy battery charge total alt2","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4113,"key":"x.e_battery_discharge_today_alt3","label":"Energy battery discharge today alt3","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4114,"key":"x.e_battery_charge_today_alt3","label":"Energy battery charge today alt3","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":4141,"key":"x.e_inverter_export_total","label":"Energy inverter export total","scale":0.1,"sources":["givenergy-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":20000,"key":"x.peak_shaving_export_limit_enabled","label":"Peak shaving export limit enabled","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20001,"key":"x.peak_shaving_export_limit","label":"Peak shaving export limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20002,"key":"x.peak_shaving_enabled","label":"Peak shaving enabled","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20003,"key":"x.peak_shaving_threshold","label":"Peak shaving threshold","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20020,"key":"x.peak_shaving_import_limit_enabled","label":"Peak shaving import limit enabled","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20021,"key":"x.peak_shaving_import_limit","label":"Peak shaving import limit","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20050,"key":"x.peak_shaving_power","label":"Peak shaving power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":20051,"key":"x.valley_filling_power","label":"Valley filling power","sources":["givenergy-modbus"],"table":"holding","type":"u16","verified":false},{"address":3,"key":"x.v_p_bus","label":"Voltage p bus","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4,"key":"x.v_n_bus","label":"Voltage n bus","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":14,"enum":"charge_status","key":"x.charge_status_label","label":"Charge status label","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":15,"key":"x.v_highbrigh_bus","label":"Voltage highbrigh bus","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":16,"key":"x.pf_inverter_output_now","label":"Power factor inverter output now","offset":-1,"scale":0.0001,"sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":17,"key":"x.e_pv1_day","label":"Energy pv1 day","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":19,"key":"x.e_pv2_day","label":"Energy pv2 day","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":21,"key":"x.e_grid_out_total","label":"Energy grid out total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":23,"key":"x.e_solar_diverter","label":"Energy solar diverter","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":24,"key":"x.p_grid_out_ph1","label":"Power grid out ph1","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":25,"key":"x.e_grid_out_day","label":"Energy grid out day","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":26,"key":"x.e_grid_in_day","label":"Energy grid in day","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":27,"key":"x.e_inverter_in_total","label":"Energy inverter in total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":29,"key":"x.e_discharge_year","label":"Energy discharge year","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":30,"key":"x.p_grid_out","label":"Power grid out","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":31,"key":"x.p_backup","label":"Power backup","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":32,"key":"x.e_grid_in_total","label":"Energy grid in total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":36,"key":"x.e_battery_charge_today_alt1","label":"Energy battery charge today alt1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":37,"key":"x.e_battery_discharge_today_alt1","label":"Energy battery discharge today alt1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":38,"key":"x.countdown","label":"Countdown","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":39,"key":"x.inverter_fault_code","label":"Inverter fault code","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":40,"key":"x.inverter_warning_code","label":"Inverter warning code","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":41,"key":"x.t_inverter_heatsink","label":"Temperature inverter heatsink","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":42,"key":"x.p_load_demand","label":"Power load demand","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":44,"key":"x.e_pv_generation_today","label":"Energy pv generation today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":45,"key":"x.e_pv_generation_total","label":"Energy pv generation total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":47,"key":"x.work_time_total_hours","label":"Work time total hours","sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"h","verified":false},{"address":50,"key":"x.v_battery","label":"Voltage battery","scale":0.01,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":53,"key":"x.v_ac1_output","label":"Voltage ac1 output","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":54,"key":"x.f_ac1_output","label":"Frequency ac1 output","scale":0.01,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":55,"key":"x.t_charger","label":"Temperature charger","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":56,"key":"x.t_battery","label":"Temperature battery","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":57,"flags":"charger_warning","key":"x.charger_warning_code","label":"Charger warning code","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":58,"key":"x.i_grid_port","label":"Current grid port","scale":0.01,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":180,"key":"x.e_battery_discharge_total_alt1","label":"Energy battery discharge total alt1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":181,"key":"x.e_battery_charge_total_alt1","label":"Energy battery charge total alt1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":182,"key":"x.e_battery_discharge_today_alt2","label":"Energy battery discharge today alt2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":183,"key":"x.e_battery_charge_today_alt2","label":"Energy battery charge today alt2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":247,"key":"x.p_combined_generation","label":"Power combined generation","sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1001,"key":"x.v_pv1","label":"Voltage pv1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1002,"key":"x.v_pv2","label":"Voltage pv2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1009,"key":"x.i_pv1","label":"Current pv1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1010,"key":"x.i_pv2","label":"Current pv2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1017,"key":"x.p_pv1","label":"Power pv1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1019,"key":"x.p_pv2","label":"Power pv2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1061,"key":"x.v_ac1","label":"Voltage ac1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1062,"key":"x.v_ac2","label":"Voltage ac2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1063,"key":"x.v_ac3","label":"Voltage ac3","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1064,"key":"x.i_ac1","label":"Current ac1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1065,"key":"x.i_ac2","label":"Current ac2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1066,"key":"x.i_ac3","label":"Current ac3","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1067,"key":"frequency","label":"Frequency ac1","scale":0.01,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1068,"key":"x.power_factor","label":"Power factor","sources":["givenergy-modbus"],"table":"input","type":"s16","verified":false},{"address":1069,"key":"x.p_inverter_out","label":"Power inverter out","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1071,"key":"x.p_inverter_ac_charge","label":"Power inverter ac charge","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1073,"key":"x.p_grid_apparent","label":"Power grid apparent","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":1075,"key":"x.system_mode","label":"System mode","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1076,"enum":"status","key":"state","label":"Status","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1077,"key":"x.start_delay_time","label":"Start delay time","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1079,"key":"x.p_meter_import","label":"Power meter import","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1081,"key":"x.p_meter_export","label":"Power meter export","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1083,"key":"x.p_meter_active_ac1","label":"Power meter active ac1","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1084,"key":"x.p_meter_active_ac2","label":"Power meter active ac2","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1085,"key":"x.p_meter_active_ac3","label":"Power meter active ac3","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1089,"key":"load_power","label":"Power load all","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1091,"key":"x.p_inverter_active_ac1","label":"Power inverter active ac1","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1092,"key":"x.p_inverter_active_ac2","label":"Power inverter active ac2","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1093,"key":"x.p_inverter_active_ac3","label":"Power inverter active ac3","sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1094,"key":"x.v_out_ac1","label":"Voltage out ac1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1095,"key":"x.v_out_ac2","label":"Voltage out ac2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1096,"key":"x.v_out_ac3","label":"Voltage out ac3","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1120,"key":"x.battery_priority","label":"Battery priority","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1121,"enum":"battery_type","key":"x.battery_type_ir","label":"Battery type ir","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1124,"enum":"status","key":"x.dc_status","label":"Dc status","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1128,"key":"temperature","label":"Temperature inverter","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1129,"key":"x.t_boost","label":"Temperature boost","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1130,"key":"x.t_buck_boost","label":"Temperature buck boost","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1131,"key":"x.v_battery_bms","label":"Voltage battery bms","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1132,"key":"battery_soc","label":"Battery soc","sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1133,"key":"x.v_battery_pcs","label":"Voltage battery pcs","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1134,"key":"x.v_dc_bus","label":"Voltage dc bus","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1135,"key":"x.v_inv_bus","label":"Voltage inv bus","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1136,"key":"x.p_battery_discharge","label":"Power battery discharge","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1138,"key":"x.p_battery_charge","label":"Power battery charge","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1140,"key":"x.i_battery","label":"Current battery","scale":0.01,"sources":["givenergy-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1180,"key":"x.f_nominal_eps","label":"Frequency nominal eps","scale":0.01,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1181,"key":"x.v_eps_ac1","label":"Voltage eps ac1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1182,"key":"x.v_eps_ac2","label":"Voltage eps ac2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1183,"key":"x.v_eps_ac3","label":"Voltage eps ac3","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1184,"key":"x.i_eps_ac1","label":"Current eps ac1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1185,"key":"x.i_eps_ac2","label":"Current eps ac2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1186,"key":"x.i_eps_ac3","label":"Current eps ac3","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1187,"key":"x.p_eps_ac1","label":"Power eps ac1","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1189,"key":"x.p_eps_ac2","label":"Power eps ac2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1191,"key":"x.p_eps_ac3","label":"Power eps ac3","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1240,"key":"x.p_export","label":"Power export","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1244,"key":"x.p_meter2","label":"Power meter2","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1300,"flags":"three_phase_fault_word_0","key":"x.inverter_fault_codes_0","label":"Inverter fault codes 0","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1301,"flags":"three_phase_fault_word_1","key":"x.inverter_fault_codes_1","label":"Inverter fault codes 1","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1302,"flags":"three_phase_fault_word_2","key":"x.inverter_fault_codes_2","label":"Inverter fault codes 2","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1303,"flags":"three_phase_fault_word_3","key":"x.inverter_fault_codes_3","label":"Inverter fault codes 3","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1304,"flags":"three_phase_fault_word_4","key":"x.inverter_fault_codes_4","label":"Inverter fault codes 4","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1305,"flags":"three_phase_fault_word_5","key":"x.inverter_fault_codes_5","label":"Inverter fault codes 5","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1306,"flags":"three_phase_fault_word_6","key":"x.inverter_fault_codes_6","label":"Inverter fault codes 6","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1307,"flags":"three_phase_fault_word_7","key":"x.inverter_fault_codes_7","label":"Inverter fault codes 7","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1317,"key":"x.tph_software_version","label":"Tph software version","length":3,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":1320,"key":"x.tph_firmware_version","label":"Tph firmware version","length":5,"sources":["givenergy-modbus"],"table":"input","type":"str","verified":false},{"address":1325,"key":"x.ac_dsp_firmware_version","label":"Ac dsp firmware version","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1326,"key":"x.dc_dsp_firmware_version","label":"Dc dsp firmware version","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1327,"key":"x.tph_arm_firmware_version","label":"Tph arm firmware version","sources":["givenergy-modbus"],"table":"input","type":"u16","verified":false},{"address":1360,"key":"x.e_inverter_out_today","label":"Energy inverter out today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1362,"key":"x.e_inverter_out_total","label":"Energy inverter out total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1366,"key":"x.e_pv1_today","label":"Energy pv1 today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1368,"key":"x.e_pv1_total","label":"Energy pv1 total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1370,"key":"x.e_pv2_today","label":"Energy pv2 today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1372,"key":"x.e_pv2_total","label":"Energy pv2 total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1374,"key":"pv_energy","label":"Energy pv total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1376,"key":"x.e_ac_charge_today","label":"Energy ac charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1378,"key":"x.e_ac_charge_total","label":"Energy ac charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1380,"key":"x.e_import_today","label":"Energy import today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1382,"key":"grid_import_energy","label":"Energy import total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1384,"key":"x.e_export_today","label":"Energy export today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1386,"key":"grid_export_energy","label":"Energy export total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1388,"key":"x.e_battery_discharge_today","label":"Energy battery discharge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1390,"key":"x.e_battery_discharge_total","label":"Energy battery discharge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1392,"key":"x.e_battery_charge_today","label":"Energy battery charge today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1394,"key":"x.e_battery_charge_total","label":"Energy battery charge total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1396,"key":"x.e_load_today","label":"Energy load today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1398,"key":"x.e_load_total","label":"Energy load total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1400,"key":"x.e_export2_today","label":"Energy export2 today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1402,"key":"x.e_export2_total","label":"Energy export2 total","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1412,"key":"x.e_pv_today","label":"Energy pv today","scale":0.1,"sources":["givenergy-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false}],"sources":[{"id":"givenergy-modbus","title":"givenergy-modbus (Python library for GivEnergy inverters, used by givenergy-hass)"}]}
